[TITLE]
Q:\CENTRE CONTROL OPERATIU\R+D+i\EFFINET\Pilot telelectura\Sectors telelectura Gavà-Castellfedels\Models PICCOLO\Canyars.dat                                                                                                                                    

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern        
 CE00012422      	6.285       	            	                	;080CAS
 CE00012424      	9.318       	            	                	;080CAS
 CE00012527      	15.537      	            	                	;080CAS
 CE00012528      	15.445      	            	                	;080CAS
 CE00012529      	17.95       	            	                	;080CAS
 CE00012535      	5.776       	            	                	;080CAS
 CE00012536      	5.084       	            	                	;080CAS
 CE00012537      	5.249       	            	                	;080CAS
 CE00012538      	5.311       	            	                	;080CAS
 CE00012540      	8.215       	            	                	;080CAS
 CE00012541      	7.78        	            	                	;080CAS
 CE00012785      	4.937       	            	                	;080CAS
 CE00013501      	4.825       	            	                	;080CAS
 CE00013502      	5.038       	            	                	;080CAS
 CE00013541      	10.32       	            	                	;080CAS
 CE00013574      	7.306       	            	                	;080CAS
 CE00013575      	10.142      	            	                	;080CAS
 CE00013620      	6.882       	            	                	;080CAS
 CE00013621      	7.716       	            	                	;080CAS
 CE00013622      	8.415       	            	                	;080CAS
 CE00013625      	9.489       	            	                	;080CAS
 CE00013626      	9.566       	            	                	;080CAS
 CE00025830      	8.201       	            	                	;080CAS
 CE00025831      	7.86        	            	                	;080CAS
 CE00025832      	12.783      	            	                	;080CAS
 CE00025833      	9.959       	            	                	;080CAS
 CE00025835      	8.971       	            	                	;080CAS
 CE00025836      	8.997       	            	                	;080CAS
 CE00078683      	7.009       	            	                	;080CAS
 CE00079001      	13.346      	            	                	;080CAS
 CE00142840      	6.3         	            	                	;080CAS
 CE00163539      	10.675      	            	                	;080CAS
 HI00003973      	5.091       	            	                	;080CAS
 HI00003974      	8.229       	            	                	;080CAS
 HI00003975      	5.933       	            	                	;080CAS
 HI00004092      	9.7         	            	                	;080CAS
 HI00004100      	7.173       	            	                	;080CAS
 HI00004101      	6.975       	            	                	;080CAS
 HI00004102      	9.459       	            	                	;080CAS
 HI00008639      	12.975      	            	                	;080CAS
 HI00008640      	9.117       	            	                	;080CAS
 HI00017288      	5.989       	            	                	;080CAS
 HI00060136      	7.996       	            	                	;080CAS
 HI00060149      	5.445       	            	                	;080CAS
 HI00081977      	9.527       	            	                	;080CAS
 RM00135360      	6.708       	            	                	;080CAS
 RM00135361      	6.275       	            	                	;080CAS
 RM00135362      	6.276       	            	                	;080CAS
 RM00135363      	6.684       	            	                	;080CAS
 RM00135364      	6.664       	            	                	;080CAS
 RM00135370      	9.11        	            	                	;080CAS
 RM00135371      	9.069       	            	                	;080CAS
 RM00135372      	9.015       	            	                	;080CAS
 RM00135373      	8.991       	            	                	;080CAS
 RM00135374      	9.383       	            	                	;080CAS
 RM00135375      	9.453       	            	                	;080CAS
 RM00135376      	9.323       	            	                	;080CAS
 RM00135377      	9.424       	            	                	;080CAS
 RM00135378      	7.093       	            	                	;080CAS
 RM00135379      	7.09        	            	                	;080CAS
 RM00135380      	6.921       	            	                	;080CAS
 RM00135381      	6.917       	            	                	;080CAS
 RM00135383      	6.82        	            	                	;080CAS
 RM00135384      	6.887       	            	                	;080CAS
 RM00135385      	6.811       	            	                	;080CAS
 RM00135386      	6.802       	            	                	;080CAS
 RM00135387      	6.714       	            	                	;080CAS
 RM00135388      	6.592       	            	                	;080CAS
 RM00135389      	6.497       	            	                	;080CAS
 RM00135390      	6.692       	            	                	;080CAS
 RM00135391      	6.691       	            	                	;080CAS
 RM00135392      	6.305       	            	                	;080CAS
 RM00135393      	6.344       	            	                	;080CAS
 RM00135394      	6.379       	            	                	;080CAS
 RM00135395      	6.037       	            	                	;080CAS
 RM00135396      	6.845       	            	                	;080CAS
 RM00135397      	5.818       	            	                	;080CAS
 RM00135398      	5.999       	            	                	;080CAS
 RM00135400      	5.7         	            	                	;080CAS
 RM00135401      	5.76        	            	                	;080CAS
 RM00135402      	5.774       	            	                	;080CAS
 RM00135403      	5.692       	            	                	;080CAS
 RM00135404      	5.658       	            	                	;080CAS
 RM00135405      	5.645       	            	                	;080CAS
 RM00135406      	5.639       	            	                	;080CAS
 RM00135407      	5.628       	            	                	;080CAS
 RM00135408      	8.044       	            	                	;080CAS
 RM00135409      	7.253       	            	                	;080CAS
 RM00135410      	6.606       	            	                	;080CAS
 RM00135411      	6.318       	            	                	;080CAS
 RM00135412      	6.48        	            	                	;080CAS
 RM00135413      	6.358       	            	                	;080CAS
 RM00135414      	6.398       	            	                	;080CAS
 RM00135415      	6.44        	            	                	;080CAS
 RM00135416      	6.277       	            	                	;080CAS
 RM00135417      	6.236       	            	                	;080CAS
 RM00135418      	6.091       	            	                	;080CAS
 RM00135419      	6.163       	            	                	;080CAS
 RM00135420      	6.23        	            	                	;080CAS
 RM00135741      	11.892      	            	                	;080CAS
 RM00135744      	10.325      	            	                	;080CAS
 RM00135746      	12.4        	            	                	;080CAS
 RM00135747      	12.4        	            	                	;080CAS
 RM00135749      	7.45        	            	                	;080CAS
 RM00135750      	8.312       	            	                	;080CAS
 RM00135751      	7.438       	            	                	;080CAS
 RM00135752      	8.07        	            	                	;080CAS
 RM00135754      	7.809       	            	                	;080CAS
 RM00135755      	7.246       	            	                	;080CAS
 RM00135756      	7.133       	            	                	;080CAS
 RM00135757      	7.127       	            	                	;080CAS
 RM00135758      	7.088       	            	                	;080CAS
 RM00135759      	6.992       	            	                	;080CAS
 RM00135760      	7.343       	            	                	;080CAS
 RM00135761      	7.398       	            	                	;080CAS
 RM00135762      	7.342       	            	                	;080CAS
 RM00135763      	7.242       	            	                	;080CAS
 RM00135764      	7.079       	            	                	;080CAS
 RM00135830      	10.463      	            	                	;080CAS
 RM00135833      	12.4        	            	                	;080CAS
 RM00135834      	9.959       	            	                	;080CAS
 RM00135835      	9.238       	            	                	;080CAS
 RM00135836      	8.28        	            	                	;080CAS
 RM00135837      	8.099       	            	                	;080CAS
 RM00135840      	6.839       	            	                	;080CAS
 RM00135841      	6.791       	            	                	;080CAS
 RM00135846      	8.163       	            	                	;080CAS
 RM00135848      	8.075       	            	                	;080CAS
 RM00135849      	8.079       	            	                	;080CAS
 RM00135850      	8.011       	            	                	;080CAS
 RM00136606      	5.951       	            	                	;080CAS
 RM00136607      	5.245       	            	                	;080CAS
 RM00136608      	5.259       	            	                	;080CAS
 RM00136609      	5.278       	            	                	;080CAS
 RM00136610      	6.57        	            	                	;080CAS
 RM00136611      	5.909       	            	                	;080CAS
 RM00136612      	6.028       	            	                	;080CAS
 RM00136613      	6.57        	            	                	;080CAS
 RM00136614      	6.173       	            	                	;080CAS
 RM00136615      	6.155       	            	                	;080CAS
 RM00136616      	6.57        	            	                	;080CAS
 RM00136617      	5.585       	            	                	;080CAS
 RM00136618      	5.595       	            	                	;080CAS
 RM00136619      	5.562       	            	                	;080CAS
 RM00136620      	5.571       	            	                	;080CAS
 RM00136621      	5.655       	            	                	;080CAS
 RM00136622      	5.49        	            	                	;080CAS
 RM00136623      	5.617       	            	                	;080CAS
 RM00136624      	5.607       	            	                	;080CAS
 RM00136625      	5.489       	            	                	;080CAS
 RM00136626      	5.422       	            	                	;080CAS
 RM00136627      	5.421       	            	                	;080CAS
 RM00136628      	5.403       	            	                	;080CAS
 RM00136629      	5.388       	            	                	;080CAS
 RM00136630      	6.204       	            	                	;080CAS
 RM00136631      	5.442       	            	                	;080CAS
 RM00136632      	5.322       	            	                	;080CAS
 RM00136633      	5.341       	            	                	;080CAS
 RM00136634      	5.054       	            	                	;080CAS
 RM00136635      	5.292       	            	                	;080CAS
 RM00136636      	5.279       	            	                	;080CAS
 RM00136637      	5.19        	            	                	;080CAS
 RM00136638      	5.19        	            	                	;080CAS
 RM00136639      	5.147       	            	                	;080CAS
 RM00136640      	5.157       	            	                	;080CAS
 RM00136641      	5.132       	            	                	;080CAS
 RM00136642      	5.336       	            	                	;080CAS
 RM00136643      	5.372       	            	                	;080CAS
 RM00136644      	5.334       	            	                	;080CAS
 RM00136645      	4.88        	            	                	;080CAS
 RM00136646      	4.887       	            	                	;080CAS
 RM00136647      	4.822       	            	                	;080CAS
 RM00136648      	5.752       	            	                	;080CAS
 RM00136649      	5.927       	            	                	;080CAS
 RM00136650      	5.948       	            	                	;080CAS
 RM00136651      	5.628       	            	                	;080CAS
 RM00136652      	5.734       	            	                	;080CAS
 RM00136653      	5.607       	            	                	;080CAS
 RM00136654      	5.721       	            	                	;080CAS
 RM00136655      	5.677       	            	                	;080CAS
 RM00136656      	5.944       	            	                	;080CAS
 RM00136657      	5.955       	            	                	;080CAS
 RM00136658      	5.281       	            	                	;080CAS
 RM00136659      	5.293       	            	                	;080CAS
 RM00136661      	5.31        	            	                	;080CAS
 RM00136662      	5.145       	            	                	;080CAS
 RM00136663      	5.22        	            	                	;080CAS
 RM00136664      	5.213       	            	                	;080CAS
 RM00136665      	5.121       	            	                	;080CAS
 RM00136666      	5.093       	            	                	;080CAS
 RM00136667      	5.513       	            	                	;080CAS
 RM00136668      	6.939       	            	                	;080CAS
 RM00136669      	6.339       	            	                	;080CAS
 RM00136670      	6.478       	            	                	;080CAS
 RM00136671      	6.569       	            	                	;080CAS
 RM00136672      	6.222       	            	                	;080CAS
 RM00136673      	6.358       	            	                	;080CAS
 RM00136674      	6.291       	            	                	;080CAS
 RM00136675      	6.064       	            	                	;080CAS
 RM00136676      	6.176       	            	                	;080CAS
 RM00136677      	6.546       	            	                	;080CAS
 RM00136678      	6.453       	            	                	;080CAS
 RM00136681      	9.95        	            	                	;080CAS
 RM00136684      	6.637       	            	                	;080CAS
 RM00136685      	7.428       	            	                	;080CAS
 RM00136686      	7.084       	            	                	;080CAS
 RM00136687      	7.581       	            	                	;080CAS
 RM00136688      	8.081       	            	                	;080CAS
 RM00136689      	8.11        	            	                	;080CAS
 RM00136690      	8.098       	            	                	;080CAS
 RM00136691      	7.899       	            	                	;080CAS
 RM00136692      	7.788       	            	                	;080CAS
 RM00136693      	7.72        	            	                	;080CAS
 RM00136694      	7.72        	            	                	;080CAS
 RM00136695      	7.702       	            	                	;080CAS
 RM00136696      	7.062       	            	                	;080CAS
 RM00136697      	7.129       	            	                	;080CAS
 RM00136698      	7.231       	            	                	;080CAS
 RM00136699      	7.366       	            	                	;080CAS
 RM00136700      	7.337       	            	                	;080CAS
 RM00136701      	7.669       	            	                	;080CAS
 RM00136702      	7.279       	            	                	;080CAS
 RM00136703      	6.472       	            	                	;080CAS
 RM00136704      	6.434       	            	                	;080CAS
 RM00136705      	6.821       	            	                	;080CAS
 RM00136706      	6.789       	            	                	;080CAS
 RM00136708      	6.346       	            	                	;080CAS
 RM00136709      	6.494       	            	                	;080CAS
 RM00136710      	6.592       	            	                	;080CAS
 RM00136711      	10.228      	            	                	;080CAS
 RM00136712      	10.302      	            	                	;080CAS
 RM00136723      	6.046       	            	                	;080CAS
 RM00136724      	6.125       	            	                	;080CAS
 RM00136725      	6.071       	            	                	;080CAS
 RM00136726      	8.698       	            	                	;080CAS
 RM00136727      	6.415       	            	                	;080CAS
 RM00136728      	6.28        	            	                	;080CAS
 RM00136729      	6.15        	            	                	;080CAS
 RM00136730      	6.19        	            	                	;080CAS
 RM00136731      	5.041       	            	                	;080CAS
 RM00136732      	4.946       	            	                	;080CAS
 RM00136733      	4.807       	            	                	;080CAS
 RM00136734      	4.905       	            	                	;080CAS
 RM00136735      	4.781       	            	                	;080CAS
 RM00136736      	4.746       	            	                	;080CAS
 RM00136737      	4.17        	            	                	;080CAS
 RM00136738      	4.622       	            	                	;080CAS
 RM00136739      	4.191       	            	                	;080CAS
 RM00136740      	4.17        	            	                	;080CAS
 RM00136742      	5.955       	            	                	;080CAS
 RM00136743      	5.986       	            	                	;080CAS
 RM00136744      	6.051       	            	                	;080CAS
 RM00136745      	5.461       	            	                	;080CAS
 RM00136749      	5.064       	            	                	;080CAS
 RM00136773      	4.17        	            	                	;080CAS
 RM00136777      	4.17        	            	                	;080CAS
 RM00136820      	5.79        	            	                	;080CAS
 RM00136821      	5.926       	            	                	;080CAS
 RM00136822      	5.983       	            	                	;080CAS
 RM00136823      	5.518       	            	                	;080CAS
 RM00136824      	5.503       	            	                	;080CAS
 RM00136825      	5.349       	            	                	;080CAS
 RM00136826      	5.339       	            	                	;080CAS
 RM00136827      	5.546       	            	                	;080CAS
 RM00136828      	5.158       	            	                	;080CAS
 RM00136829      	4.609       	            	                	;080CAS
 RM00136830      	4.47        	            	                	;080CAS
 RM00136831      	4.47        	            	                	;080CAS
 RM00136832      	5.132       	            	                	;080CAS
 RM00136834      	5.271       	            	                	;080CAS
 RM00136835      	5.078       	            	                	;080CAS
 RM00136836      	4.61        	            	                	;080CAS
 RM00136837      	4.607       	            	                	;080CAS
 RM00136838      	4.281       	            	                	;080CAS
 RM00136839      	4.363       	            	                	;080CAS
 RM00138597      	6.24        	            	                	;080CAS
 RM00138598      	6.172       	            	                	;080CAS
 RM00138599      	5.983       	            	                	;080CAS
 RM00138600      	5.831       	            	                	;080CAS
 RM00138601      	5.608       	            	                	;080CAS
 RM00138602      	5.693       	            	                	;080CAS
 RM00138604      	5.572       	            	                	;080CAS
 RM00138605      	5.568       	            	                	;080CAS
 RM00138606      	5.458       	            	                	;080CAS
 RM00138607      	5.03        	            	                	;080CAS
 RM00138608      	5.03        	            	                	;080CAS
 RM00138609      	5.008       	            	                	;080CAS
 RM00138611      	4.86        	            	                	;080CAS
 RM00141278      	6.793       	            	                	;080CAS
 RM00141288      	5.179       	            	                	;080CAS
 RM00141310      	5.121       	            	                	;080CAS
 RM00141344      	6.28        	            	                	;080CAS
 RM00141345      	7.721       	            	                	;080CAS
 RM00141346      	7.06        	            	                	;080CAS
 RM00141347      	7.501       	            	                	;080CAS
 RM00141365      	5.508       	            	                	;080CAS
 RM00141406      	4.17        	            	                	;080CAS
 RM00141414      	4.68        	            	                	;080CAS
 RM00141427      	12.797      	            	                	;080CAS
 RM00141428      	12.821      	            	                	;080CAS
 RM00141440      	4.17        	            	                	;080CAS
 RM00141441      	4.17        	            	                	;080CAS
 RM00141487      	7.108       	            	                	;080CAS
 RM00141502      	5.711       	            	                	;080CAS
 RM00141541      	4.853       	            	                	;080CAS
 RM00141558      	6.915       	            	                	;080CAS
 RM00141579      	5.439       	            	                	;080CAS
 RM00141580      	5.494       	            	                	;080CAS
 RM00141582      	6.177       	            	                	;080CAS
 RM00141610      	5.929       	            	                	;080CAS
 RM00141611      	5.518       	            	                	;080CAS
 RM00141618      	4.289       	            	                	;080CAS
 RM00141629      	6.912       	            	                	;080CAS
 RM00141647      	5.94        	            	                	;080CAS
 RM00141665      	4.824       	            	                	;080CAS
 RM00141671      	4.259       	            	                	;080CAS
 RM00141795      	6.631       	            	                	;080CAS
 RM00141798      	6.34        	            	                	;080CAS
 RM00141898      	8.66        	            	                	;080CAS
 RM00202503      	8.206       	            	                	;080CAS
 RM00202510      	7.735       	            	                	;080CAS
 RM00202511      	7.371       	            	                	;080CAS
 RM00202576      	8.179       	            	                	;080CAS
 RM00202577      	8.215       	            	                	;080CAS
 RM00202579      	7.429       	            	                	;080CAS
 RM00206775      	7.458       	            	                	;080CAS
 RM00206776      	6.976       	            	                	;080CAS
 RM00206782      	12.075      	            	                	;080CAS
 RM00206783      	8.565       	            	                	;080CAS
 RM00206784      	9.671       	            	                	;080CAS
 RM00206785      	11.276      	            	                	;080CAS
 RM00207522      	11.421      	            	                	;080CAS
 RM00211094      	9.149       	            	                	;080CAS
 RM00211096      	8.258       	            	                	;080CAS
 RM00211114      	6.815       	            	                	;080CAS
 RM00211133      	9.7         	            	                	;080CAS
 RM00211167      	6.147       	            	                	;080CAS
 RM00211168      	6.033       	            	                	;080CAS
 RM00211169      	6.033       	            	                	;080CAS
 RM00211196      	8.867       	            	                	;080CAS
 RM00211206      	7.778       	            	                	;080CAS
 RM00211248      	8.024       	            	                	;080CAS
 RM00211267      	8.255       	            	                	;080CAS
 RM00211268      	8.66        	            	                	;080CAS
 RM00211269      	8.66        	            	                	;080CAS
 RM00211270      	8.66        	            	                	;080CAS
 RM00211272      	8.048       	            	                	;080CAS
 RM00211273      	7.203       	            	                	;080CAS
 RM00211274      	7.229       	            	                	;080CAS
 RM00211601      	7.116       	            	                	;080CAS
 RM00211630      	13.042      	            	                	;080CAS
 RM00211658      	5.76        	            	                	;080CAS
 RM00211780      	7.547       	            	                	;080CAS
 RM00211781      	6.737       	            	                	;080CAS
 RM00214724      	7.558       	            	                	;080CAS
 RM00214793      	7.663       	            	                	;080CAS
 RM00214796      	9.547       	            	                	;080CAS
 RM00214874      	7.548       	            	                	;080CAS
 RM00227740      	6.75        	            	                	;080CAS
 RM00227741      	7.177       	            	                	;080CAS
 RM00227784      	6.648       	            	                	;080CAS
 RM00227785      	6.466       	            	                	;080CAS
 RM00227800      	7.664       	            	                	;080CAS
 RM00227916      	9.122       	            	                	;080CAS
 RM00227917      	6.472       	            	                	;080CAS
 RM00227918      	8.66        	            	                	;080CAS
 RM00227948      	9.095       	            	                	;080CAS
 RM00227950      	8.104       	            	                	;080CAS
 RM00227973      	6.65        	            	                	;080CAS
 RM00231961      	6.115       	            	                	;080CAS
 RM00231985      	8.75        	            	                	;080CAS
 RM00366206      	7.949       	            	                	;080CAS
 RM00366207      	7.307       	            	                	;080CAS
 RM00366858      	6.95        	            	                	;080CAS
 RM00366981      	6.95        	            	                	;080CAS
 RM00368609      	6.273       	            	                	;080CAS
 RM00374490      	6.487       	            	                	;080CAS
 RM00374493      	6.712       	            	                	;080CAS
 RM00374498      	6.613       	            	                	;080CAS
 RM00374501      	6.654       	            	                	;080CAS
 RM00375516      	6.808       	            	                	;080CAS
 RM00375517      	7.007       	            	                	;080CAS
 RM00375518      	7.772       	            	                	;080CAS
 RM00375837      	5.265       	            	                	;080CAS
 RM00376625      	11.702      	            	                	;080CAS
 RM00376628      	12.147      	            	                	;080CAS
 RM00376882      	6.867       	            	                	;080CAS
 RM00376901      	6.932       	            	                	;080CAS
 RM00377362      	6.86        	            	                	;080CAS
 RM00377459      	9.859       	            	                	;080CAS
 RM00377460      	9.509       	            	                	;080CAS
 RM00377461      	9.786       	            	                	;080CAS
 RM00379756      	12.121      	            	                	;080CAS
 RM00380376      	6.76        	            	                	;080CAS
 RM00382171      	8.019       	            	                	;080CAS
 RM00382173      	7.931       	            	                	;080CAS
 RM00382174      	7.56        	            	                	;080CAS
 RM00382175      	7.053       	            	                	;080CAS
 RM00382257      	7.186       	            	                	;080CAS
 RM00382288      	7.218       	            	                	;080CAS
 RM00382289      	7.327       	            	                	;080CAS
 RM00382290      	7.192       	            	                	;080CAS
 RM00382291      	7.091       	            	                	;080CAS
 RM00382304      	6.37        	            	                	;080CAS
 RM00382324      	6.113       	            	                	;080CAS
 RM00382325      	6.083       	            	                	;080CAS
 RM00382361      	6.461       	            	                	;080CAS
 RM00382380      	5.266       	            	                	;080CAS
 RM00382381      	7.229       	            	                	;080CAS
 RM00382401      	6.29        	            	                	;080CAS
 RM00382405      	6.455       	            	                	;080CAS
 RM00399676      	7.849       	            	                	;080CAS
 RM00399685      	7.11        	            	                	;080CAS
 RM00399688      	10.262      	            	                	;080CAS
 RM00399859      	8.713       	            	                	;080CAS
 RM00399875      	8.493       	            	                	;080CAS
 RM00408035      	6.144       	            	                	;080CAS
 RM00413167      	9.618       	            	                	;080CAS
 RM00413168      	9.64        	            	                	;080CAS
 RM00413169      	8.919       	            	                	;080CAS
 RM00425173      	5.11        	            	                	;080CAS
 RM00425175      	5.117       	            	                	;080CAS
 RM00425211      	5.176       	            	                	;080CAS
 RM00438241      	5.112       	            	                	;080CAS
 RM00455227      	8.682       	            	                	;080CAS
 RM00455315      	8.67        	            	                	;080CAS
 RM00470723      	4.998       	            	                	;080CAS
 RM00471022      	8.579       	            	                	;080CAS
 RM00471310      	6.748       	            	                	;080CAS
 RM00471450      	8.149       	            	                	;080CAS
 RM00472097      	5.469       	            	                	;080CAS
 RM00477011      	8.524       	            	                	;080CAS
 RM00477015      	8.03        	            	                	;080CAS
 RM00477016      	8.67        	            	                	;080CAS
 RM00477017      	8.67        	            	                	;080CAS
 RM00478161      	7.794       	            	                	;080CAS
 RM00478162      	8.897       	            	                	;080CAS
 RM00478359      	7.764       	            	                	;080CAS
 RM00478520      	10.15       	            	                	;080CAS
 RM00502414      	10.727      	            	                	;080CAS
 RM00502416      	10.714      	            	                	;080CAS
 RM00506710      	5.528       	            	                	;080CAS
 RM00506711      	5.524       	            	                	;080CAS
 QAA00000157     	8.152       	            	                	; 
 VT00034928A     	12.854      	            	                	;080CAS
 VT00035143A     	5.088       	            	                	;080CAS
 VT00036461A     	4.17        	            	                	;050CAC
 VT00036671A     	10.361      	            	                	;080CAS
 VT00036784A     	6.759       	            	                	;080CAS
 VT00036786A     	6.86        	            	                	;080CAS
 VT00055924A     	7.86        	            	                	;080CAS
 VT00055931A     	12.806      	            	                	;080CAS
 VT00060638B     	12.4        	            	                	;080CAS
 VT00190385A     	5.759       	            	                	;080CAS
 VT00190682B     	7.959       	            	                	;080CAS
 VT00192503B     	9.95        	            	                	;080CAS
 VT00192506A     	8.237       	            	                	;080CAS
 VT00192506B     	8.241       	            	                	;080CAS
 XX00073679F     	6.759       	            	                	;080CAS
 XX00073680A     	6.272       	            	                	;080CAS
 XX00073680B     	6.269       	            	                	;080CAS
 XX00073680C     	6.44        	            	                	;080CAS
 XX00073683I     	6.927       	            	                	;080CAS
 XX00073685A     	6.38        	            	                	;080CAS
 XX00073685J     	5.642       	            	                	;080CAS
 XX00073686E     	6.741       	            	                	;080CAS
 XX00073732A     	12.663      	            	                	;080CAS
 XX00073732I     	9.51        	            	                	;080CAS
 XX00073733A     	8.256       	            	                	;080CAS
 XX00074065B     	15.486      	            	                	;080CAS
 XX00074067A     	15.311      	            	                	;080CAS
 XX00074068B     	15.453      	            	                	;080CAS
 XX00074077A     	5.892       	            	                	;080CAS
 XX00074077L     	7.966       	            	                	;080CAS
 XX00074078A     	5.441       	            	                	;080CAS
 XX00074078J     	5.294       	            	                	;080CAS
 XX00074079A     	5.356       	            	                	;080CAS
 XX00074079D     	5.447       	            	                	;080CAS
 XX00074081A     	5.          	            	                	;080CAS
 XX00074082C     	5.59        	            	                	;080CAS
 XX00074083H     	5.591       	            	                	;080CAS
 XX00074083M     	5.956       	            	                	;080CAS
 XX00074085A     	5.087       	            	                	;080CAS
 XX00074085J     	5.43        	            	                	;080CAS
 XX00074086A     	5.27        	            	                	;080CAS
 XX00074088B     	5.27        	            	                	;080CAS
 XX00074089C     	5.34        	            	                	;080CAS
 XX00074092A     	5.088       	            	                	;080CAS
 XX00074092B     	5.085       	            	                	;080CAS
 XX00074092D     	5.086       	            	                	;080CAS
 XX00074092G     	5.129       	            	                	;080CAS
 XX00074095A     	5.132       	            	                	;080CAS
 XX00074095C     	5.281       	            	                	;080CAS
 XX00074096A     	6.593       	            	                	;080CAS
 XX00074096G     	5.308       	            	                	;080CAS
 XX00074096J     	5.125       	            	                	;080CAS
 XX00074099E     	5.706       	            	                	;080CAS
 XX00074102D     	5.257       	            	                	;080CAS
 XX00074103C     	5.306       	            	                	;080CAS
 XX00074105A     	5.128       	            	                	;080CAS
 XX00074108A     	6.541       	            	                	;080CAS
 XX00074108E     	5.954       	            	                	;080CAS
 XX00074109A     	6.558       	            	                	;080CAS
 XX00074118A     	9.95        	            	                	;080CAS
 XX00074118B     	9.95        	            	                	;080CAS
 XX00074118E     	8.665       	            	                	;080CAS
 XX00074124C     	7.656       	            	                	;080CAS
 XX00074128A     	8.228       	            	                	;080CAS
 XX00074128B     	7.971       	            	                	;080CAS
 XX00074129A     	8.102       	            	                	;080CAS
 XX00074132C     	8.113       	            	                	;080CAS
 XX00074132D     	8.239       	            	                	;080CAS
 XX00074133C     	8.233       	            	                	;080CAS
 XX00074134C     	8.255       	            	                	;080CAS
 XX00074134D     	8.072       	            	                	;080CAS
 XX00074135A     	7.169       	            	                	;080CAS
 XX00074135F     	8.114       	            	                	;080CAS
 XX00074136A     	9.134       	            	                	;080CAS
 XX00074136D     	8.643       	            	                	;080CAS
 XX00074137A     	9.087       	            	                	;080CAS
 XX00074137G     	6.507       	            	                	;080CAS
 XX00074138A     	6.771       	            	                	;080CAS
 XX00074138N     	7.949       	            	                	;080CAS
 XX00074139B     	8.13        	            	                	;080CAS
 XX00074141C     	6.795       	            	                	;080CAS
 XX00074144A     	9.403       	            	                	;080CAS
 XX00074144E     	10.369      	            	                	;080CAS
 XX00074145B     	9.306       	            	                	;080CAS
 XX00074148I     	4.76        	            	                	;080CAS
 XX00074152A     	4.17        	            	                	;080CAS
 XX00074152B     	4.17        	            	                	;080CAS
 XX00074154A     	5.121       	            	                	;080CAS
 XX00074154D     	4.199       	            	                	;080CAS
 XX00074187A     	4.721       	            	                	;080CAS
 XX00074187L     	4.381       	            	                	;080CAS
 XX00074189A     	5.579       	            	                	;080CAS
 XX00074189I     	4.767       	            	                	;080CAS
 XX00074190A     	5.64        	            	                	;080CAS
 XX00074190F     	5.114       	            	                	;080CAS
 XX00074191B     	5.93        	            	                	;080CAS
 XX00074194A     	4.744       	            	                	;080CAS
 XX00074194B     	5.056       	            	                	;080CAS
 XX00075015A     	5.693       	            	                	;080CAS
 XX00075015I     	6.266       	            	                	;080CAS
 XX00075018A     	5.338       	            	                	;080CAS
 XX00075018D     	5.252       	            	                	;080CAS
 XX00075019A     	4.93        	            	                	;080CAS
 XX00075021A     	5.567       	            	                	;080CAS
 XX00075021I     	4.948       	            	                	;080CAS
 XX00076812A     	5.652       	            	                	;080CAS
 XX00076813C     	4.189       	            	                	;080CAS
 XX00076814A     	4.17        	            	                	;080CAS
 XX00076815A     	4.17        	            	                	;080CAS
 XX00076817I     	4.17        	            	                	;080CAS
 XX00076841A     	9.95        	            	                	;080CAS
 XX00076841E     	15.191      	            	                	;080CAS
 XX00077037A     	5.775       	            	                	;080CAS
 XX00077094A     	5.964       	            	                	;080CAS
 XX00077094G     	6.241       	            	                	;080CAS
 XX00077096A     	5.96        	            	                	;080CAS
 XX00077097A     	6.2         	            	                	;080CAS
 XX00077097D     	5.865       	            	                	;080CAS
 XX00077097F     	5.519       	            	                	;080CAS
 XX00077227A     	7.126       	            	                	;080CAS
 XX00077230B     	10.361      	            	                	;080CAS
 XX00077230H     	7.719       	            	                	;080CAS
 XX00077231B     	7.455       	            	                	;080CAS
 XX00077232C     	7.129       	            	                	;080CAS
 XX00077344A     	7.13        	            	                	;080CAS
 XX00077344D     	7.045       	            	                	;080CAS
 XX00077344J     	6.755       	            	                	;080CAS
 XX00077344K     	6.753       	            	                	;080CAS
 XX00077373C     	6.76        	            	                	;080CAS
 XX00077374B     	5.31        	            	                	;080CAS
 XX00077374R     	6.76        	            	                	;080CAS
 XX00077376A     	5.294       	            	                	;080CAS
 XX00077376B     	5.294       	            	                	;080CAS
 XX00077439A     	6.66        	            	                	;080CAS
 XX00077439C     	6.598       	            	                	;080CAS
 XX00077439E     	6.479       	            	                	;080CAS
 XX00077440A     	6.473       	            	                	;080CAS
 XX00077442A     	6.476       	            	                	;080CAS
 XX00077444C     	4.934       	            	                	;080CAS
 XX00077461B     	7.053       	            	                	;080CAS
 XX00077462B     	6.754       	            	                	;080CAS
 XX00077462D     	6.759       	            	                	;080CAS
 XX00077464A     	6.872       	            	                	;080CAS
 XX00077465G     	6.874       	            	                	;080CAS
 XX00077466A     	6.597       	            	                	;080CAS
 XX00077467A     	6.592       	            	                	;080CAS
 XX00077467H     	7.02        	            	                	;080CAS
 XX00077467T     	7.495       	            	                	;080CAS
 XX00077467V     	7.734       	            	                	;080CAS
 XX00077468G     	7.099       	            	                	;080CAS
 XX00077468L     	6.86        	            	                	;080CAS
 XX00077469B     	8.299       	            	                	;080CAS
 XX00077469I     	9.389       	            	                	;080CAS
 XX00077469K     	9.425       	            	                	;080CAS
 XX00077469P     	9.906       	            	                	;080CAS
 XX00077470A     	8.252       	            	                	;080CAS
 XX00077473A     	9.423       	            	                	;080CAS
 XX00077474E     	9.508       	            	                	;080CAS
 XX00077491A     	5.604       	            	                	;080CAS
 XX00077491L     	6.752       	            	                	;080CAS
 XX00077493A     	5.45        	            	                	;080CAS
 XX00077493B     	5.46        	            	                	;080CAS
 XX00077493E     	5.59        	            	                	;080CAS
 XX00077495A     	5.094       	            	                	;080CAS
 XX00077495D     	5.162       	            	                	;080CAS
 XX00077495K     	5.459       	            	                	;080CAS
 XX00077495L     	5.457       	            	                	;080CAS
 XX00077506G     	6.274       	            	                	;080CAS
 XX00077508C     	6.262       	            	                	;080CAS
 XX00077509A     	6.251       	            	                	;080CAS
 XX00077509C     	6.353       	            	                	;080CAS
 XX00077511A     	6.363       	            	                	;080CAS
 XX00077511L     	7.219       	            	                	;080CAS
 XX00077512A     	7.463       	            	                	;080CAS
 XX00077512B     	7.077       	            	                	;080CAS
 XX00077512D     	7.229       	            	                	;080CAS
 XX00077515A     	7.243       	            	                	;080CAS
 XX00077515I     	9.7         	            	                	;080CAS
 XX00077518B     	10.112      	            	                	;080CAS
 XX00077518C     	8.229       	            	                	;080CAS
 XX00077518D     	8.24        	            	                	;080CAS
 XX00077521A     	6.896       	            	                	;080CAS
 XX00077521B     	7.164       	            	                	;080CAS
 XX00077521J     	8.229       	            	                	;080CAS
 XX00077524A     	9.476       	            	                	;080CAS
 XX00077524B     	9.449       	            	                	;080CAS
 XX00077525A     	6.442       	            	                	;080CAS
 XX00077525T     	6.76        	            	                	;080CAS
 XX00077526N     	5.31        	            	                	;080CAS
 XX00077648B     	4.17        	            	                	;080CAS
 XX00111804C     	10.172      	            	                	;080CAS
 XX00111804H     	12.949      	            	                	;080CAS
 XX00111804I     	12.81       	            	                	;080CAS
 XX00111806D     	9.975       	            	                	;080CAS
 XX00111806J     	9.011       	            	                	;080CAS
 XX00111808B     	9.025       	            	                	;080CAS
 XX00111808D     	8.94        	            	                	;080CAS
 XX00111809A     	8.641       	            	                	;080CAS
 XX00111809E     	8.073       	            	                	;080CAS
 XX00111809G     	7.86        	            	                	;080CAS
 XX00111812A     	8.852       	            	                	;080CAS
 XX00111813E     	7.86        	            	                	;080CAS
 XX00111814A     	7.86        	            	                	;080CAS
 XX00111815C     	8.175       	            	                	;080CAS
 XX00111816B     	7.86        	            	                	;080CAS
 XX00111816E     	8.175       	            	                	;080CAS
 XX00111816F     	8.177       	            	                	;080CAS
 XX00116886A     	4.985       	            	                	;080CAS
 XX00120953F     	6.455       	            	                	;080CAS
 XX00120958A     	7.674       	            	                	;080CAS
 XX00120958O     	12.4        	            	                	;080CAS
 XX00120958T     	12.866      	            	                	;080CAS
 XX00128855A     	6.332       	            	                	;080CAS
 XX00195758B     	5.306       	            	                	;080CAS
 XX00204150H     	6.88        	            	                	;080CAS
 XX00204241A     	5.306       	            	                	;080CAS
 XX00216594E     	13.317      	            	                	;080CAS
 XX00216597A     	13.303      	            	                	;080CAS
 XX00219133A     	7.536       	            	                	;080CAS
 XX00219133I     	6.76        	            	                	;080CAS
 XX00219133W     	7.8         	            	                	;080CAS
 XX00219294C     	5.349       	            	                	;080CAS
 XX00219295D     	5.339       	            	                	;080CAS
 XX00219295G     	5.27        	            	                	;080CAS
 XX00219295I     	5.27        	            	                	;080CAS
 XX00354274A     	5.753       	            	                	;080CAS
 XX00354274D     	5.723       	            	                	;080CAS
 XX00354274G     	6.545       	            	                	;080CAS
 XX00354274H     	6.618       	            	                	;080CAS
 XX00354274U     	5.722       	            	                	;080CAS
 XX00354274V     	5.758       	            	                	;080CAS
 XX00354699A     	6.596       	            	                	;080CAS
 XX00354699E     	6.336       	            	                	;080CAS
 XX00354699O     	6.301       	            	                	;080CAS
 XX00354843A     	10.595      	            	                	;080CAS
 XX00354844A     	11.37       	            	                	;080CAS
 XX00354844D     	6.398       	            	                	;080CAS
 XX00354871A     	8.078       	            	                	;080CAS
 XX00354871B     	7.968       	            	                	;080CAS
 XX00354872B     	7.959       	            	                	;080CAS
 XX00359271A     	5.306       	            	                	;080CAS
 XX00359271D     	5.31        	            	                	;080CAS
 XX00361916A     	5.129       	            	                	;080CAS
 XX00361918A     	5.129       	            	                	;080CAS
 XX00363624B     	8.084       	            	                	;080CAS
 XX00363624D     	8.144       	            	                	;080CAS
 XX00363625B     	8.099       	            	                	;080CAS
 XX00396269A     	11.618      	            	                	;080CAS

[RESERVOIRS]
;ID              	Head        	Pattern        
 CC00030089B     	80.         	                	;COTA 80

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve       

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 TR00073679A     	XX00077439A     	RM00135364      	1.196       	150.        	100.        	0.          	Open  	;19881107
 TR00073679B     	RM00135364      	RM00135363      	6.124       	150.        	100.        	0.          	Open  	;19881107
 TR00073679C     	RM00135363      	RM00135360      	7.694       	150.        	100.        	0.          	Open  	;19881107
 TR00073679D     	RM00135360      	XX00073679F     	16.387      	150.        	100.        	0.          	Open  	;19881107
 TR00073680A     	XX00073680A     	XX00073680B     	0.892       	200.        	100.        	0.          	Open  	;19921003
 TR00073680B     	XX00073680B     	XX00073680C     	40.608      	200.        	100.        	0.          	Open  	;19921003
 TR00073681A     	XX00073680B     	XX00075015I     	0.9         	200.        	100.        	0.          	Open  	;19921003
 TR00073682A     	XX00073680A     	RM00368609      	0.262       	150.        	100.        	0.          	Open  	;19921003
 TR00073682B     	RM00368609      	RM00135361      	0.594       	150.        	100.        	0.          	Open  	;19921003
 TR00073682C     	RM00135361      	RM00135362      	0.537       	150.        	100.        	0.          	Open  	;19921003
 TR00073682D     	RM00135362      	CE00012422      	2.608       	150.        	100.        	0.          	Open  	;19921003
 TR00073683A     	RM00135412      	RM00135410      	13.378      	100.        	100.        	0.          	Open  	;19970224
 TR00073683B     	RM00135410      	RM00135396      	14.029      	100.        	100.        	0.          	Open  	;19970224
 TR00073683C     	RM00135396      	RM00377362      	12.968      	100.        	100.        	0.          	Open  	;19970224
 TR00073683D     	RM00377362      	RM00376882      	6.039       	100.        	100.        	0.          	Open  	;19970224
 TR00073683E     	RM00376882      	RM00376901      	14.312      	100.        	100.        	0.          	Open  	;19970224
 TR00073683F     	RM00376901      	XX00073683I     	3.974       	100.        	100.        	0.          	Open  	;19970224
 TR00073685A     	XX00073685A     	RM00135393      	1.855       	100.        	100.        	0.          	Open  	;19900324
 TR00073685B     	RM00135393      	RM00135392      	1.996       	100.        	100.        	0.          	Open  	;19900324
 TR00073685C     	RM00135392      	RM00135398      	15.807      	100.        	100.        	0.          	Open  	;19900324
 TR00073685D     	RM00135398      	RM00135397      	9.322       	100.        	100.        	0.          	Open  	;19900324
 TR00073685E     	RM00135397      	RM00211658      	7.752       	100.        	100.        	0.          	Open  	;19900324
 TR00073685F     	RM00211658      	RM00135400      	19.104      	100.        	100.        	0.          	Open  	;19900324
 TR00073685G     	RM00135400      	RM00135405      	22.022      	100.        	100.        	0.          	Open  	;19900324
 TR00073685H     	RM00135405      	XX00073685J     	0.942       	100.        	100.        	0.          	Open  	;19900324
 TR00073686A     	XX00073685A     	RM00135389      	6.051       	60.         	100.        	0.          	Open  	;19010101
 TR00073686B     	RM00135389      	RM00135388      	4.904       	60.         	100.        	0.          	Open  	;19010101
 TR00073686C     	RM00135388      	RM00135387      	16.418      	60.         	100.        	0.          	Open  	;19010101
 TR00073686D     	RM00135387      	XX00073686E     	13.028      	60.         	100.        	0.          	Open  	;19010101
 TR00073732A     	XX00073732A     	RM00135741      	13.325      	100.        	100.        	0.          	Open  	;19010101
 TR00073732B     	RM00135741      	RM00207522      	8.138       	100.        	100.        	0.          	Open  	;19010101
 TR00073732C     	RM00207522      	RM00135744      	26.177      	100.        	100.        	0.          	Open  	;19010101
 TR00073732D     	RM00135744      	RM00399688      	2.272       	100.        	100.        	0.          	Open  	;19010101
 TR00073732E     	RM00399688      	XX00073732I     	27.288      	100.        	100.        	0.          	Open  	;19010101
 TR00073733A     	XX00073733A     	RM00135375      	4.604       	80.         	100.        	0.          	Open  	;19010101
 TR00073733B     	RM00135375      	RM00135377      	1.804       	80.         	100.        	0.          	Open  	;19010101
 TR00073733C     	RM00135377      	RM00135374      	2.596       	80.         	100.        	0.          	Open  	;19010101
 TR00073733D     	RM00135374      	RM00135376      	3.706       	80.         	100.        	0.          	Open  	;19010101
 TR00073733E     	RM00135376      	RM00135373      	51.199      	80.         	100.        	0.          	Open  	;19010101
 TR00073733F     	RM00135373      	RM00135372      	1.301       	80.         	100.        	0.          	Open  	;19010101
 TR00073733G     	RM00135372      	RM00135371      	2.999       	80.         	100.        	0.          	Open  	;19010101
 TR00073733H     	RM00135371      	RM00135370      	2.299       	80.         	100.        	0.          	Open  	;19010101
 TR00073733I     	RM00135370      	CE00012424      	11.493      	80.         	100.        	0.          	Open  	;19010101
 TR00074065A     	CE00012529      	XX00074065B     	29.405      	51.4        	130.        	0.          	Open  	;19970326
 TR00074065B     	XX00074065B     	CE00012528      	0.495       	51.4        	130.        	0.          	Open  	;19970326
 TR00074066A     	XX00074067A     	XX00076841E     	1.4         	100.        	100.        	0.          	Open  	;19010101
 TR00074067A     	XX00074067A     	XX00074068B     	1.7         	100.        	100.        	0.          	Open  	;19970326
 TR00074068A     	CE00012527      	XX00074068B     	1.01        	100.        	100.        	0.          	Open  	;19970326
 TR00074068B     	XX00074068B     	XX00074065B     	8.49        	100.        	100.        	0.          	Open  	;19970326
 TR00074077A     	XX00074077A     	RM00136649      	3.008       	150.        	100.        	0.          	Open  	;19880414
 TR00074077B     	RM00136649      	RM00136650      	1.798       	150.        	100.        	0.          	Open  	;19880414
 TR00074077C     	RM00136650      	RM00136615      	17.608      	150.        	100.        	0.          	Open  	;19880414
 TR00074077D     	RM00136615      	RM00136616      	12.193      	150.        	100.        	0.          	Open  	;19880414
 TR00074077E     	RM00136616      	RM00136684      	22.88       	150.        	100.        	0.          	Open  	;19880414
 TR00074077F     	RM00136684      	RM00136686      	30.838      	150.        	100.        	0.          	Open  	;19880414
 TR00074077G     	RM00136686      	RM00136685      	11.507      	150.        	100.        	0.          	Open  	;19880414
 TR00074077H     	RM00136685      	RM00136687      	13.83       	150.        	100.        	0.          	Open  	;19880414
 TR00074077I     	RM00136687      	XX00074077L     	2.738       	150.        	100.        	0.          	Open  	;19880414
 TR00074078A     	XX00074078A     	RM00136606      	20.173      	100.        	100.        	0.          	Open  	;19881020
 TR00074078B     	RM00136606      	RM00141647      	9.51        	100.        	100.        	0.          	Open  	;19881020
 TR00074078C     	RM00141647      	RM00136607      	2.908       	100.        	100.        	0.          	Open  	;19881020
 TR00074078D     	RM00136607      	RM00136608      	16.401      	100.        	100.        	0.          	Open  	;19881020
 TR00074078E     	RM00136608      	RM00375837      	7.444       	100.        	100.        	0.          	Open  	;19881020
 TR00074078F     	RM00375837      	RM00136658      	19.465      	100.        	100.        	0.          	Open  	;19881020
 TR00074078G     	RM00136658      	RM00136659      	8.003       	100.        	100.        	0.          	Open  	;19881020
 TR00074078H     	RM00136659      	XX00074078J     	3.297       	100.        	100.        	0.          	Open  	;19881020
 TR00074079A     	XX00074079A     	RM00136643      	4.042       	80.         	100.        	0.          	Open  	;19010101
 TR00074079B     	RM00136643      	XX00074079D     	19.058      	80.         	100.        	0.          	Open  	;19010101
 TR00074080A     	XX00074092A     	HI00003973      	1.775       	150.        	100.        	0.          	Open  	;19010101
 TR00074080B     	HI00003973      	XX00077495A     	1.525       	150.        	100.        	0.          	Open  	;19010101
 TR00074081A     	XX00074081A     	XX00219295I     	29.8        	150.        	100.        	0.          	Open  	;19010101
 TR00074082A     	XX00074083H     	XX00074082C     	9.9         	100.        	100.        	0.          	Open  	;19871224
 TR00074083A     	XX00073685J     	RM00135406      	1.457       	100.        	100.        	0.          	Open  	;19871224
 TR00074083B     	RM00135406      	RM00135407      	4.187       	100.        	100.        	0.          	Open  	;19871224
 TR00074083C     	RM00135407      	RM00136623      	4.216       	100.        	100.        	0.          	Open  	;19871224
 TR00074083D     	RM00136623      	RM00136624      	4.301       	100.        	100.        	0.          	Open  	;19871224
 TR00074083E     	RM00136624      	RM00136618      	4.385       	100.        	100.        	0.          	Open  	;19871224
 TR00074083F     	RM00136618      	XX00074083H     	1.903       	100.        	100.        	0.          	Open  	;19871224
 TR00074083G     	XX00074083H     	RM00136617      	2.405       	100.        	100.        	0.          	Open  	;19871224
 TR00074083H     	RM00136617      	RM00136620      	6.219       	100.        	100.        	0.          	Open  	;19871224
 TR00074083I     	RM00136620      	RM00136619      	4.601       	100.        	100.        	0.          	Open  	;19871224
 TR00074083J     	RM00136619      	XX00074083M     	39.926      	100.        	100.        	0.          	Open  	;19871224
 TR00074084A     	XX00074078A     	RM00136631      	1.527       	100.        	100.        	0.          	Open  	;19960402
 TR00074084B     	RM00136631      	RM00136630      	18.46       	100.        	100.        	0.          	Open  	;19960402
 TR00074084C     	RM00136630      	XX00077097A     	1.513       	100.        	100.        	0.          	Open  	;19960402
 TR00074085A     	XX00074085A     	RM00136641      	21.474      	60.         	100.        	0.          	Open  	;19010101
 TR00074085B     	RM00136641      	RM00136639      	7.306       	60.         	100.        	0.          	Open  	;19010101
 TR00074085C     	RM00136639      	RM00136640      	4.696       	60.         	100.        	0.          	Open  	;19010101
 TR00074085D     	RM00136640      	RM00136638      	11.607      	60.         	100.        	0.          	Open  	;19010101
 TR00074085E     	RM00136638      	RM00136637      	8.502       	60.         	100.        	0.          	Open  	;19010101
 TR00074085F     	RM00136637      	RM00136636      	18.001      	60.         	100.        	0.          	Open  	;19010101
 TR00074085G     	RM00136636      	RM00136633      	15.504      	60.         	100.        	0.          	Open  	;19010101
 TR00074085H     	RM00136633      	RM00136628      	15.504      	60.         	100.        	0.          	Open  	;19010101
 TR00074085I     	RM00136628      	XX00074085J     	6.705       	60.         	100.        	0.          	Open  	;19010101
 TR00074086A     	XX00074086A     	RM00136646      	36.979      	80.         	100.        	0.          	Open  	;19010101
 TR00074086B     	RM00136646      	RM00136645      	0.898       	80.         	100.        	0.          	Open  	;19010101
 TR00074086C     	RM00136645      	RM00136647      	15.42       	80.         	100.        	0.          	Open  	;19010101
 TR00074086D     	RM00136647      	RM00141665      	10.992      	80.         	100.        	0.          	Open  	;19010101
 TR00074086E     	RM00141665      	CE00013501      	1.91        	80.         	100.        	0.          	Open  	;19010101
 TR00074087A     	XX00074085A     	XX00074092D     	0.9         	150.        	100.        	0.          	Open  	;19920430
 TR00074088A     	XX00074086A     	XX00074088B     	10.         	100.        	100.        	0.          	Open  	;19890718
 TR00074089A     	XX00219295D     	XX00074089C     	9.1         	150.        	100.        	0.          	Open  	;19890718
 TR00074090A     	XX00219294C     	XX00074079A     	1.8         	100.        	100.        	0.          	Open  	;19890718
 TR00074092A     	XX00074092A     	XX00074092B     	1.054       	150.        	100.        	0.          	Open  	;19920430
 TR00074092B     	XX00074092B     	XX00074092D     	9.08        	150.        	100.        	0.          	Open  	;19920430
 TR00074092C     	XX00074092D     	RM00136666      	16.27       	150.        	100.        	0.          	Open  	;19920430
 TR00074092D     	RM00136666      	XX00074092G     	9.996       	150.        	100.        	0.          	Open  	;19920430
 TR00074093A     	XX00074092B     	CE00012536      	0.5         	150.        	100.        	0.          	Open  	;19920430
 TR00074095A     	XX00074095A     	RM00136664      	22.722      	100.        	100.        	0.          	Open  	;19920430
 TR00074095B     	RM00136664      	XX00074095C     	18.978      	100.        	100.        	0.          	Open  	;19920430
 TR00074096A     	XX00074096A     	RM00136670      	10.119      	100.        	100.        	0.          	Open  	;19920430
 TR00074096B     	RM00136670      	RM00136674      	16.502      	100.        	100.        	0.          	Open  	;19920430
 TR00074096C     	RM00136674      	RM00136675      	19.898      	100.        	100.        	0.          	Open  	;19920430
 TR00074096D     	RM00136675      	RM00136667      	41.818      	100.        	100.        	0.          	Open  	;19920430
 TR00074096E     	RM00136667      	RM00141365      	0.502       	100.        	100.        	0.          	Open  	;19920430
 TR00074096F     	RM00141365      	XX00074096G     	19.506      	100.        	100.        	0.          	Open  	;19920430
 TR00074096G     	XX00074096G     	RM00136665      	25.717      	100.        	100.        	0.          	Open  	;19920430
 TR00074096H     	RM00136665      	XX00074096J     	1.239       	100.        	100.        	0.          	Open  	;19920430
 TR00074097A     	XX00074077A     	RM00136652      	13.403      	200.        	100.        	0.          	Open  	;19890711
 TR00074097B     	RM00136652      	RM00136653      	10.811      	200.        	100.        	0.          	Open  	;19890711
 TR00074097C     	RM00136653      	RM00136654      	31.486      	200.        	100.        	0.          	Open  	;19890711
 TR00074098A     	XX00354274A     	XX00077037A     	1.3         	100.        	100.        	0.          	Open  	;19890711
 TR00074099A     	XX00074095C     	RM00136655      	13.137      	100.        	100.        	0.          	Open  	;19890711
 TR00074099B     	RM00136655      	XX00074099E     	1.663       	100.        	100.        	0.          	Open  	;19890711
 TR00074100A     	XX00074099E     	XX00354274D     	1.          	200.        	100.        	0.          	Open  	;19890711
 TR00074102A     	XX00074092G     	RM00136662      	4.506       	150.        	100.        	0.          	Open  	;19010101
 TR00074102B     	RM00136662      	RM00136663      	20.994      	150.        	100.        	0.          	Open  	;19010101
 TR00074102C     	RM00136663      	XX00074102D     	10.2        	150.        	100.        	0.          	Open  	;19010101
 TR00074103A     	XX00074096G     	XX00074103C     	6.1         	100.        	100.        	0.          	Open  	;19970828
 TR00074104A     	XX00074095A     	XX00074105A     	0.907       	150.        	100.        	0.          	Open  	;19920430
 TR00074104B     	XX00074105A     	XX00074096J     	0.893       	150.        	100.        	0.          	Open  	;19920430
 TR00074105A     	XX00074105A     	XX00361918A     	3.566       	150.        	100.        	0.          	Open  	;19920430
 TR00074108A     	XX00074108A     	RM00136678      	7.814       	80.         	100.        	0.          	Open  	;19010101
 TR00074108B     	RM00136678      	RM00136673      	8.295       	80.         	100.        	0.          	Open  	;19010101
 TR00074108C     	RM00136673      	RM00136676      	15.989      	80.         	100.        	0.          	Open  	;19010101
 TR00074108D     	RM00136676      	XX00074108E     	19.503      	80.         	100.        	0.          	Open  	;19010101
 TR00074109A     	XX00074109A     	XX00354274H     	8.7         	100.        	100.        	0.          	Open  	;19890711
 TR00074110A     	XX00074096A     	XX00354274G     	5.1         	100.        	100.        	0.          	Open  	;19890711
 TR00074111A     	XX00074108A     	XX00074109A     	1.5         	80.         	100.        	0.          	Open  	;19890711
 TR00074112A     	XX00074141C     	XX00354699A     	7.925       	100.        	100.        	0.          	Open  	;19890711
 TR00074115A     	XX00074118B     	VT00192503B     	0.702       	150.        	100.        	0.          	Open  	;19860804
 TR00074118A     	XX00074118A     	XX00074118B     	0.947       	150.        	100.        	0.          	Open  	;19860804
 TR00074118B     	XX00074118B     	RM00136681      	2.393       	150.        	100.        	0.          	Open  	;19860804
 TR00074118C     	RM00136681      	XX00074118E     	49.76       	150.        	100.        	0.          	Open  	;19860804
 TR00074119A     	XX00076841A     	XX00074118A     	1.4         	100.        	100.        	0.          	Open  	;19860804
 TR00074124A     	XX00074128B     	XX00074124C     	15.193      	150.        	100.        	0.          	Open  	;19860804
 TR00074124B     	XX00074124C     	XX00120958A     	0.907       	150.        	100.        	0.          	Open  	;19860804
 TR00074125A     	XX00074124C     	XX00219133A     	6.4         	150.        	100.        	0.          	Open  	;19860804
 TR00074128A     	XX00074128A     	XX00074128B     	24.002      	150.        	100.        	0.          	Open  	;19860804
 TR00074128B     	XX00074128B     	XX00074077L     	0.898       	150.        	100.        	0.          	Open  	;19860804
 TR00074129A     	XX00074129A     	RM00136688      	1.999       	80.         	100.        	0.          	Open  	;19860804
 TR00074129B     	RM00136688      	XX00354871A     	0.226       	80.         	100.        	0.          	Open  	;19860804
 TR00074130A     	XX00074132C     	XX00074129A     	0.9         	150.        	100.        	0.          	Open  	;19860804
 TR00074131A     	XX00074133C     	XX00074128A     	0.9         	200.        	100.        	0.          	Open  	;19861001
 TR00074132A     	XX00074139B     	XX00074132C     	9.56        	150.        	100.        	0.          	Open  	;19860804
 TR00074132B     	XX00074132C     	XX00074132D     	4.94        	150.        	100.        	0.          	Open  	;19860804
 TR00074133A     	XX00074134C     	VT00192506B     	1.386       	200.        	100.        	0.          	Open  	;19861001
 TR00074133B     	VT00192506A     	XX00074133C     	0.707       	200.        	100.        	0.          	Open  	;19861001
 TR00074133C     	XX00074133C     	XX00074132D     	0.907       	200.        	100.        	0.          	Open  	;19861001
 TR00074134A     	CE00012540      	HI00003974      	2.151       	400.        	100.        	0.          	Open  	;19861001
 TR00074134B     	HI00003974      	XX00074134C     	4.189       	400.        	100.        	0.          	Open  	;19861001
 TR00074134C     	XX00074134C     	XX00074134D     	9.36        	400.        	100.        	0.          	Open  	;19861001
 TR00074135A     	XX00074135A     	RM00136690      	80.884      	100.        	100.        	0.          	Open  	;19950511
 TR00074135B     	RM00136690      	RM00136689      	0.998       	100.        	100.        	0.          	Open  	;19950511
 TR00074135C     	RM00136689      	XX00074135F     	0.318       	100.        	100.        	0.          	Open  	;19950511
 TR00074136A     	XX00074136A     	HI00081977      	18.112      	100.        	100.        	0.          	Open  	;19870116
 TR00074136B     	HI00081977      	XX00074136D     	47.388      	100.        	100.        	0.          	Open  	;19870116
 TR00074137A     	XX00074137A     	RM00136705      	56.154      	100.        	100.        	0.          	Open  	;19880502
 TR00074137B     	RM00136705      	RM00136706      	1.989       	100.        	100.        	0.          	Open  	;19880502
 TR00074137C     	RM00136706      	RM00136710      	12.255      	100.        	100.        	0.          	Open  	;19880502
 TR00074137D     	RM00136710      	XX00074137G     	5.303       	100.        	100.        	0.          	Open  	;19880502
 TR00074138A     	XX00074138A     	RM00136668      	11.929      	80.         	100.        	0.          	Open  	;19010101
 TR00074138B     	RM00136668      	RM00136696      	11.498      	80.         	100.        	0.          	Open  	;19010101
 TR00074138C     	RM00136696      	RM00136698      	15.799      	80.         	100.        	0.          	Open  	;19010101
 TR00074138D     	RM00136698      	RM00136702      	4.5         	80.         	100.        	0.          	Open  	;19010101
 TR00074138E     	RM00136702      	RM00136700      	5.505       	80.         	100.        	0.          	Open  	;19010101
 TR00074138F     	RM00136700      	RM00136699      	2.696       	80.         	100.        	0.          	Open  	;19010101
 TR00074138G     	RM00136699      	RM00136701      	11.703      	80.         	100.        	0.          	Open  	;19010101
 TR00074138H     	RM00136701      	RM00136695      	10.309      	80.         	100.        	0.          	Open  	;19010101
 TR00074138I     	RM00136695      	RM00136694      	7.995       	80.         	100.        	0.          	Open  	;19010101
 TR00074138J     	RM00136694      	RM00136693      	1.394       	80.         	100.        	0.          	Open  	;19010101
 TR00074138K     	RM00136693      	RM00136692      	7.606       	80.         	100.        	0.          	Open  	;19010101
 TR00074138L     	RM00136692      	RM00136691      	8.788       	80.         	100.        	0.          	Open  	;19010101
 TR00074138M     	RM00136691      	XX00074138N     	3.958       	80.         	100.        	0.          	Open  	;19010101
 TR00074139A     	XX00074135F     	XX00074139B     	1.203       	150.        	100.        	0.          	Open  	;19860803
 TR00074139B     	XX00074139B     	QAA00000157     	1.769       	150.        	100.        	0.          	Open  	;19860803
 TR00074139C     	QAA00000157     	XX00074118E     	38.825      	150.        	100.        	0.          	Open  	;19860803
 TR00074139D     	XX00074118E     	XX00074136D     	0.903       	150.        	100.        	0.          	Open  	;19860803
 TR00074141A     	XX00074135A     	RM00136697      	3.777       	80.         	100.        	0.          	Open  	;19010101
 TR00074141B     	RM00136697      	XX00074141C     	32.923      	80.         	100.        	0.          	Open  	;19010101
 TR00074142A     	XX00074137G     	RM00136709      	0.859       	100.        	100.        	0.          	Open  	;19950103
 TR00074142B     	RM00136709      	XX00354699E     	14.823      	100.        	100.        	0.          	Open  	;19950103
 TR00074144A     	XX00074144A     	RM00136711      	67.313      	100.        	100.        	0.          	Open  	;19870116
 TR00074144B     	RM00136711      	RM00136712      	2.004       	100.        	100.        	0.          	Open  	;19870116
 TR00074144C     	RM00136712      	XX00074144E     	1.783       	100.        	100.        	0.          	Open  	;19870116
 TR00074145A     	CE00012541      	XX00074145B     	46.1        	60.         	100.        	0.          	Open  	;19010101
 TR00074146A     	XX00074145B     	XX00074144A     	3.062       	100.        	100.        	0.          	Open  	;19870116
 TR00074146B     	XX00074144A     	XX00074136A     	8.974       	100.        	100.        	0.          	Open  	;19870116
 TR00074146C     	XX00074136A     	XX00074137A     	1.463       	100.        	100.        	0.          	Open  	;19870116
 TR00074147A     	XX00074144E     	XX00354843A     	3.7         	60.         	100.        	0.          	Open  	;19870116
 TR00074148A     	RM00136821      	RM00136822      	13.625      	60.         	100.        	0.          	Open  	;19010101
 TR00074148B     	RM00136822      	RM00425211      	17.784      	60.         	100.        	0.          	Open  	;19010101
 TR00074148C     	RM00425211      	RM00136731      	11.627      	60.         	100.        	0.          	Open  	;19010101
 TR00074148D     	RM00136731      	RM00136732      	8.205       	60.         	100.        	0.          	Open  	;19010101
 TR00074148E     	RM00136732      	RM00136735      	14.298      	60.         	100.        	0.          	Open  	;19010101
 TR00074148F     	RM00136735      	XX00074148I     	14.162      	60.         	100.        	0.          	Open  	;19010101
 TR00074152A     	XX00074152A     	XX00074152B     	12.07       	100.        	100.        	0.          	Open  	;19931117
 TR00074152B     	XX00074152B     	RM00136773      	5.205       	100.        	100.        	0.          	Open  	;19931117
 TR00074152C     	RM00136773      	XX00076817I     	3.625       	100.        	100.        	0.          	Open  	;19931117
 TR00074154A     	XX00074154A     	RM00136749      	2.35        	100.        	100.        	0.          	Open  	;19900208
 TR00074154B     	RM00136749      	RM00136738      	18.022      	100.        	100.        	0.          	Open  	;19900208
 TR00074154C     	RM00136738      	XX00074154D     	24.628      	100.        	100.        	0.          	Open  	;19900208
 TR00074160A     	XX00354274U     	XX00076812A     	5.          	100.        	100.        	0.          	Open  	;19890711
 TR00074187A     	XX00074187A     	RM00136829      	17.548      	80.         	100.        	0.          	Open  	;19010101
 TR00074187B     	RM00136829      	RM00136830      	18.595      	80.         	100.        	0.          	Open  	;19010101
 TR00074187C     	RM00136830      	RM00136831      	0.502       	80.         	100.        	0.          	Open  	;19010101
 TR00074187D     	RM00136831      	RM00136837      	23.26       	80.         	100.        	0.          	Open  	;19010101
 TR00074187E     	RM00136837      	RM00136836      	0.516       	80.         	100.        	0.          	Open  	;19010101
 TR00074187F     	RM00136836      	RM00141414      	9.518       	80.         	100.        	0.          	Open  	;19010101
 TR00074187G     	RM00141414      	RM00136839      	3.405       	80.         	100.        	0.          	Open  	;19010101
 TR00074187H     	RM00136839      	RM00141618      	24.072      	80.         	100.        	0.          	Open  	;19010101
 TR00074187I     	RM00141618      	RM00136838      	2.441       	80.         	100.        	0.          	Open  	;19010101
 TR00074187J     	RM00136838      	XX00074187L     	4.244       	80.         	100.        	0.          	Open  	;19010101
 TR00074188A     	XX00074190A     	RM00136820      	21.3        	100.        	100.        	0.          	Open  	;19920430
 TR00074189A     	XX00074189A     	RM00136823      	7.416       	80.         	100.        	0.          	Open  	;19010101
 TR00074189B     	RM00136823      	RM00136824      	1.799       	80.         	100.        	0.          	Open  	;19010101
 TR00074189C     	RM00136824      	RM00136834      	15.199      	80.         	100.        	0.          	Open  	;19010101
 TR00074189D     	RM00136834      	RM00136832      	11.991      	80.         	100.        	0.          	Open  	;19010101
 TR00074189E     	RM00136832      	RM00136835      	4.703       	80.         	100.        	0.          	Open  	;19010101
 TR00074189F     	RM00136835      	RM00136734      	14.994      	80.         	100.        	0.          	Open  	;19010101
 TR00074189G     	RM00136734      	RM00136733      	8.4         	80.         	100.        	0.          	Open  	;19010101
 TR00074189H     	RM00136733      	XX00074189I     	3.499       	80.         	100.        	0.          	Open  	;19010101
 TR00074190A     	XX00074190A     	RM00136827      	6.493       	80.         	100.        	0.          	Open  	;19010101
 TR00074190B     	RM00136827      	RM00136825      	13.595      	80.         	100.        	0.          	Open  	;19010101
 TR00074190C     	RM00136825      	RM00136826      	0.7         	80.         	100.        	0.          	Open  	;19010101
 TR00074190D     	RM00136826      	RM00136828      	12.47       	80.         	100.        	0.          	Open  	;19010101
 TR00074190E     	RM00136828      	XX00074190F     	3.042       	80.         	100.        	0.          	Open  	;19010101
 TR00074191A     	XX00074108E     	XX00074191B     	14.44       	100.        	100.        	0.          	Open  	;19920430
 TR00074191B     	XX00074191B     	RM00136821      	8.96        	100.        	100.        	0.          	Open  	;19920430
 TR00074192A     	XX00074189A     	RM00136820      	7.869       	100.        	100.        	0.          	Open  	;19920430
 TR00074192B     	RM00136820      	XX00074191B     	10.631      	100.        	100.        	0.          	Open  	;19920430
 TR00074193A     	XX00074190F     	XX00074194B     	4.          	80.         	100.        	0.          	Open  	;19920430
 TR00074194A     	XX00074194A     	XX00074194B     	20.7        	100.        	100.        	0.          	Open  	;19920430
 TR00074195A     	XX00074187A     	XX00074194A     	4.2         	73.6        	130.        	0.          	Open  	;19920430
 TR00075015A     	XX00075015A     	RM00138602      	1.11        	150.        	100.        	0.          	Open  	;19921003
 TR00075015B     	RM00138602      	RM00138600      	18.561      	150.        	100.        	0.          	Open  	;19921003
 TR00075015C     	RM00138600      	RM00138599      	19.438      	150.        	100.        	0.          	Open  	;19921003
 TR00075015D     	RM00138599      	RM00138598      	23.986      	150.        	100.        	0.          	Open  	;19921003
 TR00075015E     	RM00138598      	RM00138597      	10.797      	150.        	100.        	0.          	Open  	;19921003
 TR00075015F     	RM00138597      	XX00075015I     	11.108      	150.        	100.        	0.          	Open  	;19921003
 TR00075016A     	XX00075015A     	RM00138601      	4.701       	80.         	100.        	0.          	Open  	;19921003
 TR00075016B     	RM00138601      	XX00075021A     	4.999       	80.         	100.        	0.          	Open  	;19921003
 TR00075018A     	XX00075018A     	RM00136642      	0.615       	150.        	100.        	0.          	Open  	;19890718
 TR00075018B     	RM00136642      	XX00075018D     	20.876      	150.        	100.        	0.          	Open  	;19890718
 TR00075018C     	XX00075018D     	RM00138606      	22.222      	150.        	100.        	0.          	Open  	;19890718
 TR00075018D     	RM00138606      	RM00138605      	22.582      	150.        	100.        	0.          	Open  	;19890718
 TR00075018E     	RM00138605      	RM00138604      	0.905       	150.        	100.        	0.          	Open  	;19890718
 TR00075019A     	XX00075019A     	RM00138611      	16.328      	100.        	100.        	0.          	Open  	;19950524
 TR00075019B     	RM00138611      	RM00141541      	26.034      	100.        	100.        	0.          	Open  	;19950524
 TR00075019C     	RM00141541      	RM00141502      	18.995      	100.        	100.        	0.          	Open  	;19950524
 TR00075019D     	RM00141502      	RM00136648      	1.79        	100.        	100.        	0.          	Open  	;19950524
 TR00075019E     	RM00136648      	CE00012535      	1.054       	100.        	100.        	0.          	Open  	;19950524
 TR00075020A     	XX00075018D     	RM00141310      	12.3        	51.4        	130.        	0.          	Open  	;19910816
 TR00075021A     	XX00075021A     	RM00506710      	4.826       	80.         	100.        	0.          	Open  	;19010101
 TR00075021B     	RM00506710      	RM00506711      	0.467       	80.         	100.        	0.          	Open  	;19010101
 TR00075021C     	RM00506711      	RM00138608      	44.423      	80.         	100.        	0.          	Open  	;19010101
 TR00075021D     	RM00138608      	RM00138607      	1.302       	80.         	100.        	0.          	Open  	;19010101
 TR00075021E     	RM00138607      	RM00138609      	6.276       	80.         	100.        	0.          	Open  	;19010101
 TR00075021F     	RM00138609      	RM00470723      	2.201       	80.         	100.        	0.          	Open  	;19010101
 TR00075021G     	RM00470723      	XX00075021I     	11.505      	80.         	100.        	0.          	Open  	;19010101
 TR00075022A     	XX00075019A     	XX00077444C     	0.999       	150.        	100.        	0.          	Open  	;19950524
 TR00075022B     	XX00077444C     	CE00012785      	0.701       	150.        	100.        	0.          	Open  	;19950524
 TR00076812A     	XX00076812A     	RM00136745      	7.829       	100.        	100.        	0.          	Open  	;19980403
 TR00076812B     	RM00136745      	XX00074154A     	13.871      	100.        	100.        	0.          	Open  	;19980403
 TR00076813A     	XX00074154D     	RM00136739      	1.403       	100.        	100.        	0.          	Open  	;19980403
 TR00076813B     	RM00136739      	XX00076813C     	0.404       	100.        	100.        	0.          	Open  	;19980403
 TR00076813C     	XX00076813C     	RM00136740      	5.787       	100.        	100.        	0.          	Open  	;19980403
 TR00076813D     	RM00136740      	RM00136736      	19.379      	100.        	100.        	0.          	Open  	;19980403
 TR00076813E     	RM00136736      	XX00074148I     	1.027       	100.        	100.        	0.          	Open  	;19980403
 TR00076814A     	XX00076814A     	XX00076813C     	9.6         	100.        	100.        	0.          	Open  	;19980403
 TR00076815A     	XX00076815A     	RM00136737      	11.546      	100.        	100.        	0.          	Open  	;19931117
 TR00076815B     	RM00136737      	RM00141671      	16.475      	100.        	100.        	0.          	Open  	;19931117
 TR00076815C     	RM00141671      	XX00074189I     	9.68        	100.        	100.        	0.          	Open  	;19931117
 TR00076816A     	XX00074152A     	XX00076814A     	2.3         	100.        	100.        	0.          	Open  	;19980403
 TR00076816B     	XX00076814A     	XX00076815A     	1.6         	100.        	100.        	0.          	Open  	;19980403
 TR00076817A     	XX00074187L     	RM00141406      	13.933      	100.        	100.        	0.          	Open  	;19980403
 TR00076817B     	RM00141406      	RM00136777      	3.998       	100.        	100.        	0.          	Open  	;19980403
 TR00076817C     	RM00136777      	RM00141440      	39.165      	100.        	100.        	0.          	Open  	;19980403
 TR00076817D     	RM00141440      	RM00141441      	3.108       	100.        	100.        	0.          	Open  	;19980403
 TR00076817E     	RM00141441      	XX00076817I     	7.695       	100.        	100.        	0.          	Open  	;19980403
 TR00076841A     	XX00076841A     	RM00141427      	45.152      	90.         	130.        	0.          	Open  	;19980703
 TR00076841B     	RM00141427      	RM00141428      	0.5         	90.         	130.        	0.          	Open  	;19980703
 TR00076841C     	RM00141428      	XX00076841E     	21.548      	90.         	130.        	0.          	Open  	;19980703
 TR00077035A     	XX00077097F     	RM00141580      	32.621      	100.        	100.        	0.          	Open  	;19991118
 TR00077035B     	RM00141580      	RM00141579      	14.027      	100.        	100.        	0.          	Open  	;19991118
 TR00077035C     	RM00141579      	XX00074085J     	2.151       	100.        	100.        	0.          	Open  	;19991118
 TR00077037A     	XX00077037A     	RM00136656      	9.806       	100.        	100.        	0.          	Open  	;19991103
 TR00077037B     	RM00136656      	RM00141582      	13.41       	100.        	100.        	0.          	Open  	;19991103
 TR00077037C     	RM00141582      	RM00136669      	9.374       	100.        	100.        	0.          	Open  	;19991103
 TR00077037D     	RM00136669      	XX00074138A     	23.71       	100.        	100.        	0.          	Open  	;19991103
 TR00077094A     	XX00077094A     	RM00135418      	13.21       	100.        	100.        	0.          	Open  	;19871224
 TR00077094B     	RM00135418      	RM00135419      	5.994       	100.        	100.        	0.          	Open  	;19871224
 TR00077094C     	RM00135419      	RM00135420      	6.18        	100.        	100.        	0.          	Open  	;19871224
 TR00077094D     	RM00135420      	RM00135417      	0.615       	100.        	100.        	0.          	Open  	;19871224
 TR00077094E     	RM00135417      	XX00077094G     	0.502       	100.        	100.        	0.          	Open  	;19871224
 TR00077095A     	XX00077094A     	XX00077096A     	0.5         	100.        	100.        	0.          	Open  	;19990623
 TR00077095B     	XX00077096A     	XX00074083M     	0.5         	100.        	100.        	0.          	Open  	;19990623
 TR00077096A     	XX00077096A     	XX00077097D     	10.1        	100.        	100.        	0.          	Open  	;19990623
 TR00077097A     	XX00077097A     	RM00141610      	25.865      	100.        	100.        	0.          	Open  	;19990623
 TR00077097B     	RM00141610      	XX00077097D     	11.717      	100.        	100.        	0.          	Open  	;19990623
 TR00077097C     	XX00077097D     	RM00141611      	10.21       	100.        	100.        	0.          	Open  	;19990623
 TR00077097D     	RM00141611      	XX00077097F     	3.207       	100.        	100.        	0.          	Open  	;19990623
 TR00077122A     	CE00013502      	RM00136634      	2.494       	90.         	130.        	0.          	Open  	;20000121
 TR00077122B     	RM00136634      	XX00077495D     	16.906      	90.         	130.        	0.          	Open  	;20000121
 TR00077227A     	XX00077227A     	RM00141487      	5.303       	100.        	100.        	0.          	Open  	;19910121
 TR00077227B     	RM00141487      	RM00399685      	23.955      	100.        	100.        	0.          	Open  	;19910121
 TR00077227C     	RM00399685      	RM00135378      	5.346       	100.        	100.        	0.          	Open  	;19910121
 TR00077227D     	RM00135378      	RM00135379      	0.99        	100.        	100.        	0.          	Open  	;19910121
 TR00077227E     	RM00135379      	RM00141629      	11.207      	100.        	100.        	0.          	Open  	;19910121
 TR00077227F     	RM00141629      	RM00141558      	2.814       	100.        	100.        	0.          	Open  	;19910121
 TR00077227G     	RM00141558      	RM00135381      	1.98        	100.        	100.        	0.          	Open  	;19910121
 TR00077227H     	RM00135381      	RM00135380      	3.479       	100.        	100.        	0.          	Open  	;19910121
 TR00077227I     	RM00135380      	XX00073683I     	5.727       	100.        	100.        	0.          	Open  	;19910121
 TR00077230A     	CE00013541      	XX00077230B     	2.003       	130.8       	130.        	0.          	Open  	;20001130
 TR00077230B     	XX00077230B     	RM00478520      	14.942      	130.8       	130.        	0.          	Open  	;20001130
 TR00077230C     	RM00478520      	RM00478162      	38.83       	130.8       	130.        	0.          	Open  	;20001130
 TR00077230D     	RM00478162      	RM00478161      	40.355      	130.8       	130.        	0.          	Open  	;20001130
 TR00077230E     	RM00478161      	XX00077230H     	5.27        	130.8       	130.        	0.          	Open  	;20001130
 TR00077231A     	XX00077230H     	XX00077231B     	27.195      	130.8       	130.        	0.          	Open  	;20001130
 TR00077231B     	XX00077231B     	XX00077512A     	2.905       	130.8       	130.        	0.          	Open  	;20001130
 TR00077232A     	XX00077231B     	XX00077232C     	13.         	130.8       	130.        	0.          	Open  	;20001130
 TR00077233A     	XX00077227A     	XX00077232C     	0.961       	150.        	100.        	0.          	Open  	;20001130
 TR00077233B     	XX00077232C     	XX00077344A     	0.239       	150.        	100.        	0.          	Open  	;20001130
 TR00077234A     	XX00077230H     	RM00227800      	14.675      	130.8       	130.        	0.          	Open  	;20001130
 TR00077234B     	RM00227800      	RM00214793      	0.425       	130.8       	130.        	0.          	Open  	;20001130
 TR00077342A     	XX00073686E     	XX00077344K     	6.2         	100.        	100.        	0.          	Open  	;20010201
 TR00077343A     	XX00077344J     	XX00077462B     	9.2         	130.8       	130.        	0.          	Open  	;20010201
 TR00077344A     	XX00077344A     	XX00077344D     	16.224      	130.8       	130.        	0.          	Open  	;20010201
 TR00077344B     	XX00077344D     	RM00135384      	14.412      	130.8       	130.        	0.          	Open  	;20010201
 TR00077344C     	RM00135384      	RM00135383      	15.511      	130.8       	130.        	0.          	Open  	;20010201
 TR00077344D     	RM00135383      	RM00211114      	4.34        	130.8       	130.        	0.          	Open  	;20010201
 TR00077344E     	RM00211114      	RM00135385      	3.263       	130.8       	130.        	0.          	Open  	;20010201
 TR00077344F     	RM00135385      	RM00135386      	7.503       	130.8       	130.        	0.          	Open  	;20010201
 TR00077344G     	RM00135386      	XX00077344J     	16.209      	130.8       	130.        	0.          	Open  	;20010201
 TR00077344H     	XX00077344J     	XX00077344K     	1.337       	130.8       	130.        	0.          	Open  	;20010201
 TR00077345A     	XX00077344D     	XX00077461B     	2.7         	130.8       	130.        	0.          	Open  	;20010201
 TR00077364A     	XX00074134D     	CC00030089B     	1.758       	200.        	100.        	0.          	Open  	;20010307
 TR00077368A     	XX00077374B     	XX00359271D     	3.501       	150.        	100.        	0.          	Open  	;20001030
 TR00077373A     	XX00077374R     	XX00077373C     	14.6        	150.        	100.        	0.          	Open  	;20001030
 TR00077374A     	XX00077526N     	XX00077374B     	1.005       	150.        	100.        	0.          	Open  	;20001030
 TR00077374B     	XX00077374B     	RM00136651      	28.108      	150.        	100.        	0.          	Open  	;20001030
 TR00077374C     	RM00136651      	RM00136611      	23.907      	150.        	100.        	0.          	Open  	;20001030
 TR00077374D     	RM00136611      	RM00136612      	10.106      	150.        	100.        	0.          	Open  	;20001030
 TR00077374E     	RM00136612      	RM00408035      	9.887       	150.        	100.        	0.          	Open  	;20001030
 TR00077374F     	RM00408035      	RM00136614      	2.413       	150.        	100.        	0.          	Open  	;20001030
 TR00077374G     	RM00136614      	RM00136613      	10.665      	150.        	100.        	0.          	Open  	;20001030
 TR00077374H     	RM00136613      	RM00136610      	10.34       	150.        	100.        	0.          	Open  	;20001030
 TR00077374I     	RM00136610      	XX00077374R     	39.767      	150.        	100.        	0.          	Open  	;20001030
 TR00077374J     	XX00077374R     	XX00077525T     	1.202       	150.        	100.        	0.          	Open  	;20001030
 TR00077375A     	XX00074078J     	XX00077376A     	1.2         	100.        	100.        	0.          	Open  	;20001030
 TR00077376A     	XX00077376A     	XX00077376B     	1.205       	150.        	100.        	0.          	Open  	;20001030
 TR00077376B     	XX00077376B     	XX00074102D     	16.995      	150.        	100.        	0.          	Open  	;20001030
 TR00077439A     	XX00077439A     	XX00077439C     	13.211      	150.        	100.        	0.          	Open  	;20010806
 TR00077439B     	XX00077439C     	XX00077439E     	26.189      	150.        	100.        	0.          	Open  	;20010806
 TR00077440A     	XX00077440A     	RM00227917      	0.553       	150.        	100.        	0.          	Open  	;20010806
 TR00077440B     	RM00227917      	XX00120953F     	7.647       	150.        	100.        	0.          	Open  	;20010806
 TR00077441A     	XX00077440A     	XX00077442A     	1.2         	200.        	100.        	0.          	Open  	;20010806
 TR00077441B     	XX00077442A     	XX00077439E     	1.2         	200.        	100.        	0.          	Open  	;20010806
 TR00077442A     	XX00077442A     	XX00073680C     	7.3         	200.        	100.        	0.          	Open  	;20010806
 TR00077443A     	XX00077439C     	XX00077466A     	1.8         	150.        	100.        	0.          	Open  	;20010806
 TR00077444A     	XX00075021I     	XX00077444C     	4.8         	150.        	100.        	0.          	Open  	;19950524
 TR00077461A     	XX00077468G     	XX00077461B     	16.4        	130.8       	130.        	0.          	Open  	;20011011
 TR00077462A     	XX00077491L     	XX00077462B     	1.207       	150.        	100.        	0.          	Open  	;20011011
 TR00077462B     	XX00077462B     	XX00077462D     	2.3         	150.        	100.        	0.          	Open  	;20011011
 TR00077462C     	XX00077462D     	XX00073679F     	8.593       	150.        	100.        	0.          	Open  	;20011011
 TR00077464A     	XX00077464A     	XX00077465G     	8.1         	130.8       	130.        	0.          	Open  	;20011011
 TR00077465A     	XX00077467A     	RM00374498      	3.819       	130.8       	130.        	0.          	Open  	;20011011
 TR00077465B     	RM00374498      	RM00374501      	7.          	130.8       	130.        	0.          	Open  	;20011011
 TR00077465C     	RM00374501      	RM00374493      	17.783      	130.8       	130.        	0.          	Open  	;20011011
 TR00077465D     	RM00374493      	XX00077465G     	21.306      	130.8       	130.        	0.          	Open  	;20011011
 TR00077465E     	XX00077465G     	CE00013620      	1.393       	130.8       	130.        	0.          	Open  	;20011011
 TR00077466A     	XX00077466A     	XX00077467A     	17.1        	150.        	100.        	0.          	Open  	;20011011
 TR00077467A     	XX00077467A     	RM00374490      	26.294      	130.8       	130.        	0.          	Open  	;20011011
 TR00077467B     	RM00374490      	RM00211781      	27.32       	130.8       	130.        	0.          	Open  	;20011011
 TR00077467C     	RM00211781      	HI00004101      	31.132      	130.8       	130.        	0.          	Open  	;20011011
 TR00077467D     	HI00004101      	XX00077467H     	1.4         	130.8       	130.        	0.          	Open  	;20011011
 TR00077467E     	XX00077467H     	RM00206776      	10.467      	130.8       	130.        	0.          	Open  	;20011011
 TR00077467F     	RM00206776      	RM00202511      	29.484      	130.8       	130.        	0.          	Open  	;20011011
 TR00077467G     	RM00202511      	RM00202579      	0.516       	130.8       	130.        	0.          	Open  	;20011011
 TR00077467H     	RM00202579      	RM00214724      	18.084      	130.8       	130.        	0.          	Open  	;20011011
 TR00077467I     	RM00214724      	RM00206775      	17.412      	130.8       	130.        	0.          	Open  	;20011011
 TR00077467J     	RM00206775      	XX00077467T     	6.372       	130.8       	130.        	0.          	Open  	;20011011
 TR00077467K     	XX00077467T     	RM00202510      	17.147      	130.8       	130.        	0.          	Open  	;20011011
 TR00077467L     	RM00202510      	XX00077467V     	18.873      	130.8       	130.        	0.          	Open  	;20011011
 TR00077468A     	XX00077470A     	RM00382173      	16.261      	130.8       	130.        	0.          	Open  	;20011011
 TR00077468B     	RM00382173      	RM00382174      	22.502      	130.8       	130.        	0.          	Open  	;20011011
 TR00077468C     	RM00382174      	HI00004100      	28.629      	130.8       	130.        	0.          	Open  	;20011011
 TR00077468D     	HI00004100      	XX00077468G     	6.758       	130.8       	130.        	0.          	Open  	;20011011
 TR00077468E     	XX00077468G     	RM00382175      	4.248       	130.8       	130.        	0.          	Open  	;20011011
 TR00077468F     	RM00382175      	RM00375516      	35.948      	130.8       	130.        	0.          	Open  	;20011011
 TR00077468G     	RM00375516      	XX00077468L     	12.053      	130.8       	130.        	0.          	Open  	;20011011
 TR00077469A     	XX00077470A     	XX00077469B     	6.498       	130.8       	130.        	0.          	Open  	;20011011
 TR00077469B     	XX00077469B     	RM00399875      	12.729      	130.8       	130.        	0.          	Open  	;20011011
 TR00077469C     	RM00399875      	RM00399859      	20.013      	130.8       	130.        	0.          	Open  	;20011011
 TR00077469D     	RM00399859      	RM00211094      	24.701      	130.8       	130.        	0.          	Open  	;20011011
 TR00077469E     	RM00211094      	XX00077469I     	12.397      	130.8       	130.        	0.          	Open  	;20011011
 TR00077469F     	XX00077469I     	XX00077473A     	6.004       	130.8       	130.        	0.          	Open  	;20011011
 TR00077469G     	XX00077473A     	XX00077469K     	0.403       	130.8       	130.        	0.          	Open  	;20011011
 TR00077469H     	XX00077469K     	HI00004102      	6.301       	130.8       	130.        	0.          	Open  	;20011011
 TR00077469I     	HI00004102      	RM00377460      	10.503      	130.8       	130.        	0.          	Open  	;20011011
 TR00077469J     	RM00377460      	RM00377461      	13.993      	130.8       	130.        	0.          	Open  	;20011011
 TR00077469K     	RM00377461      	RM00377459      	9.795       	130.8       	130.        	0.          	Open  	;20011011
 TR00077469L     	RM00377459      	XX00077469P     	6.165       	130.8       	130.        	0.          	Open  	;20011011
 TR00077470A     	XX00077470A     	RM00227950      	22.73       	90.         	130.        	0.          	Open  	;20011011
 TR00077470B     	RM00227950      	RM00382171      	9.903       	90.         	130.        	0.          	Open  	;20011011
 TR00077470C     	RM00382171      	RM00375518      	20.365      	90.         	130.        	0.          	Open  	;20011011
 TR00077470D     	RM00375518      	RM00214874      	26.149      	90.         	130.        	0.          	Open  	;20011011
 TR00077470E     	RM00214874      	RM00211780      	5.67        	90.         	130.        	0.          	Open  	;20011011
 TR00077470F     	RM00211780      	RM00382289      	13.775      	90.         	130.        	0.          	Open  	;20011011
 TR00077470G     	RM00382289      	RM00382288      	13.011      	90.         	130.        	0.          	Open  	;20011011
 TR00077470H     	RM00382288      	RM00382290      	3.001       	90.         	130.        	0.          	Open  	;20011011
 TR00077470I     	RM00382290      	RM00382257      	0.8         	90.         	130.        	0.          	Open  	;20011011
 TR00077470J     	RM00382257      	RM00211601      	8.275       	90.         	130.        	0.          	Open  	;20011011
 TR00077470K     	RM00211601      	RM00382291      	3.037       	90.         	130.        	0.          	Open  	;20011011
 TR00077470L     	RM00382291      	XX00077467H     	13.485      	90.         	130.        	0.          	Open  	;20011011
 TR00077471A     	XX00077469B     	RM00477015      	31.75       	90.         	130.        	0.          	Open  	;20011011
 TR00077471B     	RM00477015      	RM00478359      	22.221      	90.         	130.        	0.          	Open  	;20011011
 TR00077471C     	RM00478359      	CE00013621      	3.929       	90.         	130.        	0.          	Open  	;20011011
 TR00077472A     	XX00077469I     	RM00477017      	28.999      	90.         	130.        	0.          	Open  	;20011011
 TR00077472B     	RM00477017      	RM00477016      	1.04        	90.         	130.        	0.          	Open  	;20011011
 TR00077472C     	RM00477016      	RM00477011      	18.46       	90.         	130.        	0.          	Open  	;20011011
 TR00077472D     	RM00477011      	CE00013622      	15.101      	90.         	130.        	0.          	Open  	;20011011
 TR00077473A     	XX00077473A     	RM00455227      	28.596      	90.         	130.        	0.          	Open  	;20011011
 TR00077473B     	RM00455227      	RM00455315      	0.594       	90.         	130.        	0.          	Open  	;20011011
 TR00077473C     	RM00455315      	RM00471022      	11.9        	90.         	130.        	0.          	Open  	;20011011
 TR00077473D     	RM00471022      	RM00202577      	64.551      	90.         	130.        	0.          	Open  	;20011011
 TR00077473E     	RM00202577      	RM00202503      	1.769       	90.         	130.        	0.          	Open  	;20011011
 TR00077473F     	RM00202503      	XX00077467T     	40.29       	90.         	130.        	0.          	Open  	;20011011
 TR00077474A     	XX00077469K     	XX00077474E     	13.2        	90.         	130.        	0.          	Open  	;20011011
 TR00077475A     	CE00013625      	XX00077474E     	0.998       	90.         	130.        	0.          	Open  	;20011011
 TR00077475B     	XX00077474E     	RM00214796      	1.996       	90.         	130.        	0.          	Open  	;20011011
 TR00077475C     	RM00214796      	CE00013626      	1.005       	90.         	130.        	0.          	Open  	;20011011
 TR00077491A     	XX00077491A     	RM00136621      	19.993      	150.        	100.        	0.          	Open  	;19010101
 TR00077491B     	RM00136621      	RM00135404      	1.237       	150.        	100.        	0.          	Open  	;19010101
 TR00077491C     	RM00135404      	RM00135403      	13.489      	150.        	100.        	0.          	Open  	;19010101
 TR00077491D     	RM00135403      	RM00135401      	13.595      	150.        	100.        	0.          	Open  	;19010101
 TR00077491E     	RM00135401      	RM00135402      	13.701      	150.        	100.        	0.          	Open  	;19010101
 TR00077491F     	RM00135402      	RM00135395      	13.531      	150.        	100.        	0.          	Open  	;19010101
 TR00077491G     	RM00135395      	RM00135394      	17.667      	150.        	100.        	0.          	Open  	;19010101
 TR00077491H     	RM00135394      	RM00135391      	16.79       	150.        	100.        	0.          	Open  	;19010101
 TR00077491I     	RM00135391      	RM00135390      	0.7         	150.        	100.        	0.          	Open  	;19010101
 TR00077491J     	RM00135390      	RM00471310      	27.275      	150.        	100.        	0.          	Open  	;19010101
 TR00077491K     	RM00471310      	XX00077491L     	2.022       	150.        	100.        	0.          	Open  	;19010101
 TR00077492A     	XX00074079D     	XX00077493A     	1.          	80.         	100.        	0.          	Open  	;20001211
 TR00077493A     	XX00077493A     	XX00077493B     	2.298       	150.        	100.        	0.          	Open  	;20001211
 TR00077493B     	XX00077493B     	RM00136625      	7.924       	150.        	100.        	0.          	Open  	;20001211
 TR00077493C     	RM00136625      	RM00136622      	0.6         	150.        	100.        	0.          	Open  	;20001211
 TR00077493D     	RM00136622      	XX00077493E     	16.269      	150.        	100.        	0.          	Open  	;20001211
 TR00077493E     	XX00077493E     	XX00077491A     	5.709       	150.        	100.        	0.          	Open  	;20001211
 TR00077494A     	XX00077493B     	XX00077495K     	9.6         	150.        	100.        	0.          	Open  	;20001211
 TR00077495A     	XX00077495A     	RM00438241      	8.694       	150.        	100.        	0.          	Open  	;20001211
 TR00077495B     	RM00438241      	XX00077495D     	41.165      	150.        	100.        	0.          	Open  	;20001211
 TR00077495C     	XX00077495D     	RM00136635      	21.518      	150.        	100.        	0.          	Open  	;20001211
 TR00077495D     	RM00136635      	RM00136632      	7.453       	150.        	100.        	0.          	Open  	;20001211
 TR00077495E     	RM00136632      	RM00136629      	16.398      	150.        	100.        	0.          	Open  	;20001211
 TR00077495F     	RM00136629      	RM00136627      	8.351       	150.        	100.        	0.          	Open  	;20001211
 TR00077495G     	RM00136627      	RM00472097      	32.425      	150.        	100.        	0.          	Open  	;20001211
 TR00077495H     	RM00472097      	XX00077495K     	2.489       	150.        	100.        	0.          	Open  	;20001211
 TR00077495I     	XX00077495K     	XX00077495L     	0.608       	150.        	100.        	0.          	Open  	;20001211
 TR00077496A     	XX00074082C     	XX00077493E     	0.9         	100.        	100.        	0.          	Open  	;20001211
 TR00077506A     	RM00135412      	RM00135415      	4.289       	100.        	100.        	0.          	Open  	;19871224
 TR00077506B     	RM00135415      	RM00135414      	4.403       	100.        	100.        	0.          	Open  	;19871224
 TR00077506C     	RM00135414      	RM00135413      	4.311       	100.        	100.        	0.          	Open  	;19871224
 TR00077506D     	RM00135413      	RM00135411      	4.304       	100.        	100.        	0.          	Open  	;19871224
 TR00077506E     	RM00135411      	RM00135416      	4.304       	100.        	100.        	0.          	Open  	;19871224
 TR00077506F     	RM00135416      	XX00077506G     	0.389       	100.        	100.        	0.          	Open  	;19871224
 TR00077507A     	XX00077506G     	XX00077508C     	1.3         	100.        	100.        	0.          	Open  	;20010221
 TR00077508A     	XX00077094G     	XX00077509A     	1.097       	150.        	100.        	0.          	Open  	;20010221
 TR00077508B     	XX00077509A     	XX00077508C     	1.203       	150.        	100.        	0.          	Open  	;20010221
 TR00077509A     	XX00077509A     	XX00077509C     	13.6        	130.8       	130.        	0.          	Open  	;20010221
 TR00077510A     	XX00077511A     	XX00077509C     	1.004       	130.8       	130.        	0.          	Open  	;20010221
 TR00077510B     	XX00077509C     	XX00128855A     	2.296       	130.8       	130.        	0.          	Open  	;20010221
 TR00077511A     	XX00077511A     	RM00227785      	11.041      	90.         	130.        	0.          	Open  	;20010221
 TR00077511B     	RM00227785      	RM00141795      	17.563      	90.         	130.        	0.          	Open  	;20010221
 TR00077511C     	RM00141795      	RM00227784      	1.811       	90.         	130.        	0.          	Open  	;20010221
 TR00077511D     	RM00227784      	RM00227973      	0.24        	90.         	130.        	0.          	Open  	;20010221
 TR00077511E     	RM00227973      	RM00366858      	11.07       	90.         	130.        	0.          	Open  	;20010221
 TR00077511F     	RM00366858      	RM00366981      	2.957       	90.         	130.        	0.          	Open  	;20010221
 TR00077511G     	RM00366981      	XX00077511L     	54.118      	90.         	130.        	0.          	Open  	;20010221
 TR00077512A     	XX00077512A     	XX00077512B     	38.         	130.8       	130.        	0.          	Open  	;20010221
 TR00077512B     	XX00077512B     	XX00077512D     	8.998       	130.8       	130.        	0.          	Open  	;20010221
 TR00077512C     	XX00077512D     	XX00077511L     	1.201       	130.8       	130.        	0.          	Open  	;20010221
 TR00077513A     	XX00077512B     	CE00013574      	1.          	130.8       	130.        	0.          	Open  	;20010221
 TR00077514A     	XX00077512D     	XX00077515A     	3.6         	130.8       	130.        	0.          	Open  	;20010221
 TR00077515A     	XX00077515A     	RM00366207      	16.108      	90.         	130.        	0.          	Open  	;20010221
 TR00077515B     	RM00366207      	RM00366206      	17.909      	90.         	130.        	0.          	Open  	;20010221
 TR00077515C     	RM00366206      	RM00211096      	7.309       	90.         	130.        	0.          	Open  	;20010221
 TR00077515D     	RM00211096      	RM00231985      	29.004      	90.         	130.        	0.          	Open  	;20010221
 TR00077515E     	RM00231985      	RM00211133      	29.004      	90.         	130.        	0.          	Open  	;20010221
 TR00077515F     	RM00211133      	XX00077515I     	7.267       	90.         	130.        	0.          	Open  	;20010221
 TR00077516A     	XX00073733A     	XX00077518D     	2.          	80.         	100.        	0.          	Open  	;20010221
 TR00077517A     	XX00077524A     	XX00073732I     	1.          	100.        	100.        	0.          	Open  	;20010221
 TR00077518A     	CE00013575      	XX00077518B     	1.946       	130.8       	130.        	0.          	Open  	;20010221
 TR00077518B     	XX00077518B     	XX00077518C     	30.408      	130.8       	130.        	0.          	Open  	;20010221
 TR00077518C     	XX00077518C     	XX00077518D     	1.246       	130.8       	130.        	0.          	Open  	;20010221
 TR00077519A     	XX00077518B     	XX00077524B     	9.9         	130.8       	130.        	0.          	Open  	;20010221
 TR00077520A     	XX00077518C     	XX00077521J     	16.5        	130.8       	130.        	0.          	Open  	;20010221
 TR00077521A     	XX00077521A     	XX00077521B     	6.006       	130.8       	130.        	0.          	Open  	;20010221
 TR00077521B     	XX00077521B     	RM00227741      	7.803       	130.8       	130.        	0.          	Open  	;20010221
 TR00077521C     	RM00227741      	RM00211273      	16.668      	130.8       	130.        	0.          	Open  	;20010221
 TR00077521D     	RM00211273      	RM00211274      	16.26       	130.8       	130.        	0.          	Open  	;20010221
 TR00077521E     	RM00211274      	RM00211272      	19.238      	130.8       	130.        	0.          	Open  	;20010221
 TR00077521F     	RM00211272      	RM00135408      	19.101      	130.8       	130.        	0.          	Open  	;20010221
 TR00077521G     	RM00135408      	XX00077521J     	27.624      	130.8       	130.        	0.          	Open  	;20010221
 TR00077522A     	XX00077521B     	XX00077525A     	8.5         	90.         	130.        	0.          	Open  	;20010221
 TR00077523A     	XX00077521J     	RM00211267      	3.001       	130.8       	130.        	0.          	Open  	;20010221
 TR00077523B     	RM00211267      	RM00211270      	16.744      	130.8       	130.        	0.          	Open  	;20010221
 TR00077523C     	RM00211270      	RM00141898      	9.476       	130.8       	130.        	0.          	Open  	;20010221
 TR00077523D     	RM00141898      	RM00211269      	2.017       	130.8       	130.        	0.          	Open  	;20010221
 TR00077523E     	RM00211269      	RM00211268      	0.998       	130.8       	130.        	0.          	Open  	;20010221
 TR00077523F     	RM00211268      	RM00227918      	13.34       	130.8       	130.        	0.          	Open  	;20010221
 TR00077523G     	RM00227918      	RM00227948      	27.686      	130.8       	130.        	0.          	Open  	;20010221
 TR00077523H     	RM00227948      	RM00227916      	1.493       	130.8       	130.        	0.          	Open  	;20010221
 TR00077523I     	RM00227916      	HI00004092      	26.242      	130.8       	130.        	0.          	Open  	;20010221
 TR00077523J     	HI00004092      	XX00077515I     	3.603       	130.8       	130.        	0.          	Open  	;20010221
 TR00077524A     	XX00077524A     	XX00077524B     	0.999       	150.        	100.        	0.          	Open  	;20010221
 TR00077524B     	XX00077524B     	RM00399676      	21.421      	150.        	100.        	0.          	Open  	;20010221
 TR00077524C     	RM00399676      	XX00219133W     	7.18        	150.        	100.        	0.          	Open  	;20010221
 TR00077525A     	XX00077525A     	RM00382405      	1.535       	90.         	130.        	0.          	Open  	;20010221
 TR00077525B     	RM00382405      	RM00382361      	0.799       	90.         	130.        	0.          	Open  	;20010221
 TR00077525C     	RM00382361      	RM00382381      	28.352      	90.         	130.        	0.          	Open  	;20010221
 TR00077525D     	RM00382381      	RM00135409      	13.869      	90.         	130.        	0.          	Open  	;20010221
 TR00077525E     	RM00135409      	RM00135754      	58.641      	90.         	130.        	0.          	Open  	;20010221
 TR00077525F     	RM00135754      	RM00141347      	26.386      	90.         	130.        	0.          	Open  	;20010221
 TR00077525G     	RM00141347      	RM00135749      	8.75        	90.         	130.        	0.          	Open  	;20010221
 TR00077525H     	RM00135749      	RM00135761      	11.354      	90.         	130.        	0.          	Open  	;20010221
 TR00077525I     	RM00135761      	RM00135762      	7.003       	90.         	130.        	0.          	Open  	;20010221
 TR00077525J     	RM00135762      	RM00135763      	12.401      	90.         	130.        	0.          	Open  	;20010221
 TR00077525K     	RM00135763      	RM00135756      	13.554      	90.         	130.        	0.          	Open  	;20010221
 TR00077525L     	RM00135756      	RM00135757      	0.799       	90.         	130.        	0.          	Open  	;20010221
 TR00077525M     	RM00135757      	RM00135764      	6.006       	90.         	130.        	0.          	Open  	;20010221
 TR00077525N     	RM00135764      	RM00141346      	2.25        	90.         	130.        	0.          	Open  	;20010221
 TR00077525O     	RM00141346      	XX00077525T     	19.701      	90.         	130.        	0.          	Open  	;20010221
 TR00077526A     	XX00077525A     	RM00382401      	23.512      	90.         	130.        	0.          	Open  	;20010221
 TR00077526B     	RM00382401      	RM00141798      	25.328      	90.         	130.        	0.          	Open  	;20010221
 TR00077526C     	RM00141798      	RM00382304      	11.657      	90.         	130.        	0.          	Open  	;20010221
 TR00077526D     	RM00382304      	RM00231961      	14.154      	90.         	130.        	0.          	Open  	;20010221
 TR00077526E     	RM00231961      	RM00382324      	1.549       	90.         	130.        	0.          	Open  	;20010221
 TR00077526F     	RM00382324      	RM00382325      	22.6        	90.         	130.        	0.          	Open  	;20010221
 TR00077526G     	RM00382325      	RM00382380      	14.094      	90.         	130.        	0.          	Open  	;20010221
 TR00077526H     	RM00382380      	RM00136609      	15.206      	90.         	130.        	0.          	Open  	;20010221
 TR00077526I     	RM00136609      	RM00136661      	23.004      	90.         	130.        	0.          	Open  	;20010221
 TR00077526J     	RM00136661      	XX00077526N     	2.696       	90.         	130.        	0.          	Open  	;20010221
 TR00077589A     	VT00035143A     	XX00074092A     	5.4         	150.        	100.        	0.          	Open  	;19010101
 TR00077648A     	VT00036461A     	XX00077648B     	5.091       	100.        	100.        	0.          	Open  	;19980923
 TR00077649A     	VT00036784A     	XX00077462D     	1.          	150.        	100.        	0.          	Open  	;19861001
 TR00077665A     	VT00036786A     	XX00077468L     	0.995       	130.8       	130.        	0.          	Open  	;20011011
 TR00077665B     	XX00077468L     	XX00077464A     	2.089       	130.8       	130.        	0.          	Open  	;20011011
 TR00077665C     	XX00077464A     	XX00204150H     	1.416       	130.8       	130.        	0.          	Open  	;20011011
 TR00111804A     	CE00025833      	XX00111804C     	1.698       	130.8       	130.        	0.          	Open  	;20020313
 TR00111804B     	XX00111804C     	RM00206785      	37.146      	130.8       	130.        	0.          	Open  	;20020313
 TR00111804C     	RM00206785      	RM00206782      	46.437      	130.8       	130.        	0.          	Open  	;20020313
 TR00111804D     	RM00206782      	RM00379756      	8.702       	130.8       	130.        	0.          	Open  	;20020313
 TR00111804E     	RM00379756      	HI00008639      	14.787      	130.8       	130.        	0.          	Open  	;20020313
 TR00111804F     	HI00008639      	XX00111804H     	1.94        	130.8       	130.        	0.          	Open  	;20020313
 TR00111804G     	XX00111804H     	XX00111804I     	8.122       	130.8       	130.        	0.          	Open  	;20020313
 TR00111804H     	XX00111804I     	CE00025832      	1.5         	130.8       	130.        	0.          	Open  	;20020313
 TR00111805A     	XX00111804C     	XX00111806D     	19.         	130.8       	130.        	0.          	Open  	;20020313
 TR00111806A     	XX00077469P     	XX00111806D     	9.197       	130.8       	130.        	0.          	Open  	;20020313
 TR00111806B     	XX00111806D     	RM00413167      	30.405      	130.8       	130.        	0.          	Open  	;20020313
 TR00111806C     	RM00413167      	RM00206784      	8.33        	130.8       	130.        	0.          	Open  	;20020313
 TR00111806D     	RM00206784      	RM00413168      	2.666       	130.8       	130.        	0.          	Open  	;20020313
 TR00111806E     	RM00413168      	RM00413169      	14.998      	130.8       	130.        	0.          	Open  	;20020313
 TR00111806F     	RM00413169      	XX00111806J     	20.505      	130.8       	130.        	0.          	Open  	;20020313
 TR00111806G     	XX00111806J     	CE00025835      	2.199       	130.8       	130.        	0.          	Open  	;20020313
 TR00111807A     	XX00111806J     	XX00111808B     	8.1         	130.8       	130.        	0.          	Open  	;20020313
 TR00111808A     	CE00025836      	XX00111808B     	1.507       	130.8       	130.        	0.          	Open  	;20020313
 TR00111808B     	XX00111808B     	HI00008640      	9.539       	130.8       	130.        	0.          	Open  	;20020313
 TR00111808C     	HI00008640      	XX00111808D     	9.154       	130.8       	130.        	0.          	Open  	;20020313
 TR00111809A     	XX00111809A     	RM00206783      	4.087       	130.8       	130.        	0.          	Open  	;20020313
 TR00111809B     	RM00206783      	RM00202576      	7.785       	130.8       	130.        	0.          	Open  	;20020313
 TR00111809C     	RM00202576      	XX00111809E     	8.195       	130.8       	130.        	0.          	Open  	;20020313
 TR00111809D     	XX00111809E     	XX00111809G     	11.833      	130.8       	130.        	0.          	Open  	;20020313
 TR00111810A     	XX00111809G     	RM00211206      	16.196      	130.8       	130.        	0.          	Open  	;20020313
 TR00111810B     	RM00211206      	XX00077467V     	14.904      	130.8       	130.        	0.          	Open  	;20020313
 TR00111811A     	XX00111808D     	RM00211196      	3.986       	130.8       	130.        	0.          	Open  	;20020313
 TR00111811B     	RM00211196      	XX00111812A     	0.814       	130.8       	130.        	0.          	Open  	;20020313
 TR00111812A     	XX00111812A     	XX00111809A     	11.5        	130.8       	130.        	0.          	Open  	;20020313
 TR00111813C     	VT00055924A     	XX00111813E     	1.395       	200.        	100.        	0.          	Open  	;20020313
 TR00111814A     	XX00111814A     	XX00111816B     	6.3         	130.8       	130.        	0.          	Open  	;20020313
 TR00111815A     	XX00111809E     	XX00111815C     	26.4        	130.8       	130.        	0.          	Open  	;20020313
 TR00111816A     	CE00025831      	XX00111816B     	1.492       	130.8       	130.        	0.          	Open  	;20020313
 TR00111816B     	XX00111816B     	RM00211248      	4.959       	130.8       	130.        	0.          	Open  	;20020313
 TR00111816C     	RM00211248      	RM00471450      	9.642       	130.8       	130.        	0.          	Open  	;20020313
 TR00111816D     	RM00471450      	XX00111816E     	2.002       	130.8       	130.        	0.          	Open  	;20020313
 TR00111816E     	XX00111816E     	XX00111816F     	0.205       	130.8       	130.        	0.          	Open  	;20020313
 TR00116886A     	XX00116886A     	XX00075021I     	13.1        	150.        	100.        	0.          	Open  	;19010101
 TR00116888A     	XX00074081A     	XX00116886A     	6.95        	150.        	100.        	0.          	Open  	;20010926
 TR00120953A     	RM00138604      	HI00017288      	39.843      	150.        	100.        	0.          	Open  	;20030424
 TR00120953B     	HI00017288      	RM00211169      	11.202      	150.        	100.        	0.          	Open  	;20030424
 TR00120953C     	RM00211169      	RM00211168      	2.652       	150.        	100.        	0.          	Open  	;20030424
 TR00120953D     	RM00211168      	RM00211167      	14.801      	150.        	100.        	0.          	Open  	;20030424
 TR00120953E     	RM00211167      	XX00120953F     	21.102      	150.        	100.        	0.          	Open  	;20030424
 TR00120958A     	XX00120958A     	RM00141345      	2.509       	100.        	100.        	0.          	Open  	;20030507
 TR00120958B     	RM00141345      	RM00135850      	34.638      	100.        	100.        	0.          	Open  	;20030507
 TR00120958C     	RM00135850      	RM00135848      	14.111      	100.        	100.        	0.          	Open  	;20030507
 TR00120958D     	RM00135848      	RM00135849      	0.998       	100.        	100.        	0.          	Open  	;20030507
 TR00120958E     	RM00135849      	RM00135846      	18.605      	100.        	100.        	0.          	Open  	;20030507
 TR00120958F     	RM00135846      	RM00135837      	19.205      	100.        	100.        	0.          	Open  	;20030507
 TR00120958G     	RM00135837      	RM00135836      	16.215      	100.        	100.        	0.          	Open  	;20030507
 TR00120958H     	RM00135836      	RM00135835      	13.108      	100.        	100.        	0.          	Open  	;20030507
 TR00120958I     	RM00135835      	RM00135834      	18.014      	100.        	100.        	0.          	Open  	;20030507
 TR00120958J     	RM00135834      	RM00135830      	12.597      	100.        	100.        	0.          	Open  	;20030507
 TR00120958K     	RM00135830      	RM00135833      	26.825      	100.        	100.        	0.          	Open  	;20030507
 TR00120958L     	RM00135833      	RM00135746      	8.107       	100.        	100.        	0.          	Open  	;20030507
 TR00120958M     	RM00135746      	XX00120958O     	2.104       	100.        	100.        	0.          	Open  	;20030507
 TR00120958N     	XX00120958O     	RM00135747      	9.303       	100.        	100.        	0.          	Open  	;20030507
 TR00120958O     	RM00135747      	RM00211630      	24.663      	100.        	100.        	0.          	Open  	;20030507
 TR00120958P     	RM00211630      	XX00120958T     	17.958      	100.        	100.        	0.          	Open  	;20030507
 TR00120958Q     	XX00120958T     	VT00034928A     	7.24        	100.        	100.        	0.          	Open  	;20030507
 TR00120959A     	XX00073732A     	XX00120958T     	3.5         	100.        	100.        	0.          	Open  	;20030507
 TR00120960A     	XX00120958O     	VT00060638B     	0.797       	100.        	100.        	0.          	Open  	;20030507
 TR00128855A     	XX00128855A     	RM00227740      	7.722       	130.8       	130.        	0.          	Open  	;20020221
 TR00128855B     	RM00227740      	XX00077521A     	17.178      	130.8       	130.        	0.          	Open  	;20020221
 TR00154641A     	CE00025830      	XX00111816F     	1.8         	130.8       	130.        	0.          	Open  	;20020313
 TR00154643A     	XX00111816E     	XX00111815C     	0.1         	130.8       	130.        	0.          	Open  	;20020313
 TR00154644A     	XX00111813E     	XX00111814A     	0.9         	130.8       	130.        	0.          	Open  	;20020313
 TR00195758A     	CE00012538      	XX00195758B     	0.545       	100.        	100.        	0.          	Open  	;20060606
 TR00195758B     	XX00195758B     	RM00425173      	9.591       	100.        	100.        	0.          	Open  	;20060606
 TR00195758C     	RM00425173      	RM00425175      	0.93        	100.        	100.        	0.          	Open  	;20060606
 TR00195758D     	RM00425175      	RM00141288      	5.908       	100.        	100.        	0.          	Open  	;20060606
 TR00195758E     	RM00141288      	CE00012537      	4.026       	100.        	100.        	0.          	Open  	;20060606
 TR00204150A     	CE00078683      	RM00375517      	0.707       	90.         	130.        	0.          	Open  	;20060922
 TR00204150B     	RM00375517      	XX00204150H     	26.893      	90.         	130.        	0.          	Open  	;20060922
 TR00204239A     	XX00204241A     	XX00195758B     	0.3         	100.        	100.        	0.          	Open  	;19970828
 TR00204241A     	XX00204241A     	XX00074103C     	4.8         	90.         	130.        	0.          	Open  	;20061103
 TR00216594A     	XX00111804H     	XX00216594E     	37.22       	130.8       	130.        	0.          	Open  	;20070905
 TR00216595A     	CE00079001      	XX00216594E     	1.096       	130.8       	130.        	0.          	Open  	;20070905
 TR00216595B     	XX00216594E     	XX00216597A     	0.546       	130.8       	130.        	0.          	Open  	;20070905
 TR00216597A     	XX00216597A     	RM00376628      	34.229      	90.         	130.        	0.          	Open  	;20070905
 TR00216597B     	RM00376628      	RM00376625      	5.854       	90.         	130.        	0.          	Open  	;20070905
 TR00216597C     	RM00376625      	XX00396269A     	3.47        	90.         	130.        	0.          	Open  	;20070905
 TR00219133A     	XX00219133A     	RM00135840      	37.324      	150.        	100.        	0.          	Open  	;20040525
 TR00219133B     	RM00135840      	RM00141278      	15.994      	150.        	100.        	0.          	Open  	;20040525
 TR00219133C     	RM00141278      	RM00135841      	0.7         	150.        	100.        	0.          	Open  	;20040525
 TR00219133D     	RM00135841      	RM00380376      	12.488      	150.        	100.        	0.          	Open  	;20040525
 TR00219133E     	RM00380376      	XX00219133I     	13.928      	150.        	100.        	0.          	Open  	;20040525
 TR00219133F     	XX00219133I     	RM00135759      	11.687      	150.        	100.        	0.          	Open  	;20040525
 TR00219133G     	RM00135759      	RM00135758      	11.906      	150.        	100.        	0.          	Open  	;20040525
 TR00219133H     	RM00135758      	RM00135755      	19.695      	150.        	100.        	0.          	Open  	;20040525
 TR00219133I     	RM00135755      	RM00135760      	12.104      	150.        	100.        	0.          	Open  	;20040525
 TR00219133J     	RM00135760      	RM00135751      	11.8        	150.        	100.        	0.          	Open  	;20040525
 TR00219133K     	RM00135751      	HI00060136      	16.242      	150.        	100.        	0.          	Open  	;20040525
 TR00219133L     	HI00060136      	RM00135752      	2.936       	150.        	100.        	0.          	Open  	;20040525
 TR00219133M     	RM00135752      	RM00135750      	9.706       	150.        	100.        	0.          	Open  	;20040525
 TR00219133N     	RM00135750      	XX00219133W     	14.091      	150.        	100.        	0.          	Open  	;20040525
 TR00219134A     	XX00077373C     	XX00219133I     	3.5         	150.        	100.        	0.          	Open  	;20040525
 TR00219294A     	XX00075018A     	XX00074089C     	0.403       	150.        	100.        	0.          	Open  	;19890718
 TR00219294B     	XX00074089C     	XX00219294C     	2.397       	150.        	100.        	0.          	Open  	;19890718
 TR00219295A     	XX00077495L     	HI00060149      	3.191       	150.        	100.        	0.          	Open  	;20040928
 TR00219295B     	HI00060149      	RM00136626      	5.803       	150.        	100.        	0.          	Open  	;20040928
 TR00219295C     	RM00136626      	XX00219295D     	21.059      	150.        	100.        	0.          	Open  	;20040928
 TR00219295D     	XX00219295D     	RM00136644      	1.316       	150.        	100.        	0.          	Open  	;20040928
 TR00219295E     	RM00136644      	XX00219295G     	7.522       	150.        	100.        	0.          	Open  	;20040928
 TR00219295F     	XX00219295G     	XX00219295I     	3.408       	150.        	100.        	0.          	Open  	;20040928
 TR00219296A     	XX00219295G     	XX00074088B     	2.2         	100.        	100.        	0.          	Open  	;20040928
 TR00354274A     	XX00354274A     	RM00136654      	1.847       	200.        	100.        	0.          	Open  	;19890711
 TR00354274B     	RM00136654      	XX00354274D     	8.754       	200.        	100.        	0.          	Open  	;19890711
 TR00354274C     	XX00354274D     	RM00136657      	13.347      	200.        	100.        	0.          	Open  	;19890711
 TR00354274D     	RM00136657      	RM00136672      	15.4        	200.        	100.        	0.          	Open  	;19890711
 TR00354274E     	RM00136672      	XX00354274G     	18.601      	200.        	100.        	0.          	Open  	;19890711
 TR00354274F     	XX00354274G     	XX00354274H     	17.84       	200.        	100.        	0.          	Open  	;19890711
 TR00354274G     	XX00354274H     	RM00136677      	14.336      	200.        	100.        	0.          	Open  	;19890711
 TR00354274H     	RM00136677      	RM00136704      	21.999      	200.        	100.        	0.          	Open  	;19890711
 TR00354274I     	RM00136704      	RM00136708      	17.506      	200.        	100.        	0.          	Open  	;19890711
 TR00354274J     	RM00136708      	RM00141344      	12.199      	200.        	100.        	0.          	Open  	;19890711
 TR00354274K     	RM00141344      	RM00136728      	4.005       	200.        	100.        	0.          	Open  	;19890711
 TR00354274L     	RM00136728      	RM00136730      	12.305      	200.        	100.        	0.          	Open  	;19890711
 TR00354274M     	RM00136730      	RM00136729      	7.883       	200.        	100.        	0.          	Open  	;19890711
 TR00354274N     	RM00136729      	RM00136725      	15.213      	200.        	100.        	0.          	Open  	;19890711
 TR00354274O     	RM00136725      	RM00136744      	3.8         	200.        	100.        	0.          	Open  	;19890711
 TR00354274P     	RM00136744      	RM00136743      	12.694      	200.        	100.        	0.          	Open  	;19890711
 TR00354274Q     	RM00136743      	HI00003975      	10.154      	200.        	100.        	0.          	Open  	;19890711
 TR00354274R     	HI00003975      	XX00354274U     	3.198       	200.        	100.        	0.          	Open  	;19890711
 TR00354274S     	XX00354274U     	XX00354274V     	11.859      	200.        	100.        	0.          	Open  	;19890711
 TR00354277A     	VT00190385A     	XX00354274V     	0.873       	200.        	100.        	0.          	Open  	;20090826
 TR00354514A     	XX00077648B     	XX00074152B     	2.195       	90.         	130.        	0.          	Open  	;20091002
 TR00354699A     	XX00354699A     	RM00136671      	5.638       	100.        	100.        	0.          	Open  	;20091015
 TR00354699B     	RM00136671      	RM00136703      	19.24       	100.        	100.        	0.          	Open  	;20091015
 TR00354699C     	RM00136703      	XX00354699E     	27.032      	100.        	100.        	0.          	Open  	;20091015
 TR00354699D     	XX00354699E     	RM00136727      	25.024      	100.        	100.        	0.          	Open  	;20091015
 TR00354699E     	RM00136727      	RM00136724      	15.634      	100.        	100.        	0.          	Open  	;20091015
 TR00354699F     	RM00136724      	RM00136723      	15.293      	100.        	100.        	0.          	Open  	;20091015
 TR00354699G     	RM00136723      	RM00136742      	17.65       	100.        	100.        	0.          	Open  	;20091015
 TR00354699H     	RM00136742      	XX00354699O     	6.846       	100.        	100.        	0.          	Open  	;20091015
 TR00354699I     	XX00354699O     	CE00142840      	0.754       	100.        	100.        	0.          	Open  	;20091015
 TR00354700A     	XX00354699O     	XX00354844D     	1.005       	100.        	100.        	0.          	Open  	;20091015
 TR00354843A     	XX00354843A     	XX00354844A     	14.277      	60.         	100.        	0.          	Open  	;19010101
 TR00354844A     	XX00354844A     	RM00136726      	16.907      	100.        	100.        	0.          	Open  	;20091118
 TR00354844B     	RM00136726      	XX00354844D     	25.795      	100.        	100.        	0.          	Open  	;20091118
 TR00354871A     	XX00354871A     	XX00354871B     	8.752       	80.         	100.        	0.          	Open  	;19010101
 TR00354872A     	XX00354871B     	XX00354872B     	0.753       	100.        	100.        	0.          	Open  	;20091111
 TR00354872B     	XX00354872B     	XX00074138N     	0.746       	100.        	100.        	0.          	Open  	;20091111
 TR00354873A     	XX00354872B     	VT00190682B     	0.311       	100.        	100.        	0.          	Open  	;20091111
 TR00359269A     	XX00359271A     	XX00077376B     	3.154       	150.        	100.        	0.          	Open  	;20001030
 TR00359271A     	XX00359271A     	XX00359271D     	3.6         	130.8       	130.        	0.          	Open  	;20100819
 TR00361916A     	XX00361916A     	XX00074092G     	6.694       	150.        	100.        	0.          	Open  	;19860402
 TR00361918A     	XX00361918A     	XX00361916A     	4.028       	130.8       	130.        	0.          	Open  	;20100510
 TR00363624A     	QAA00000157     	XX00363624B     	1.507       	26.2        	130.        	0.          	Open  	;20110830
 TR00363624B     	XX00363624B     	XX00363624D     	0.8         	26.2        	130.        	0.          	Open  	;20110830
 TR00363625A     	XX00363624B     	XX00363625B     	0.801       	26.2        	130.        	0.          	Open  	;20110830
 TR00396188A     	VT00036671A     	XX00077230B     	0.997       	130.8       	130.        	0.          	Open  	;20001130
 TR00396189A     	VT00055931A     	XX00111804I     	14.959      	130.8       	130.        	0.          	Open  	;20020313
 TR00396269A     	XX00396269A     	RM00502414      	42.175      	90.         	130.        	0.          	Open  	;20131008
 TR00396269B     	RM00502414      	RM00502416      	0.919       	90.         	130.        	0.          	Open  	;20131008
 TR00396269C     	RM00502416      	CE00163539      	2.613       	90.         	130.        	0.          	Open  	;20131008
 VT00192506      	VT00192506B     	VT00192506A     	0.3048      	200.        	100.        	0.          	Open  	;-	:VM

[PUMPS]
;ID              	Node1           	Node2           	Properties  	

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type 	  Setting   	MinorLoss   

[CURVES]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category       
 RM00135360      	0.023307    	3302            	               
 RM00135361      	0.          	3302            	               
 RM00135362      	0.          	3302            	               
 RM00135363      	0.          	3302            	               
 RM00135364      	0.020675    	3302            	               
 RM00135370      	0.138255    	3302            	               
 RM00135371      	0.          	3302            	               
 RM00135372      	0.          	3302            	               
 RM00135373      	0.084887    	3302            	               
 RM00135374      	0.072235    	3302            	               
 RM00135375      	0.078926    	3302            	               
 RM00135376      	0.          	3302            	               
 RM00135377      	0.          	3302            	               
 RM00135378      	0.029141    	3302            	               
 RM00135379      	0.006057    	3302            	               
 RM00135380      	0.          	3302            	               
 RM00135381      	0.012842    	3302            	               
 RM00135383      	0.024258    	3302            	               
 RM00135384      	0.0358      	3302            	               
 RM00135385      	0.002886    	3302            	               
 RM00135386      	0.024956    	3302            	               
 RM00135387      	0.015696    	3302            	               
 RM00135388      	0.042111    	3302            	               
 RM00135389      	0.          	3302            	               
 RM00135390      	0.          	3302            	               
 RM00135391      	0.131786    	3302            	               
 RM00135392      	0.021182    	3302            	               
 RM00135393      	0.          	3302            	               
 RM00135394      	0.031963    	3302            	               
 RM00135395      	0.059805    	3302            	               
 RM00135396      	0.057078    	3302            	               
 RM00135397      	0.00092     	3302            	               
 RM00135398      	0.025495    	3302            	               
 RM00135400      	0.058378    	3302            	               
 RM00135401      	0.152841    	3302            	               
 RM00135402      	0.061073    	3302            	               
 RM00135403      	0.083492    	3302            	               
 RM00135404      	0.055651    	3302            	               
 RM00135405      	0.0267      	3302            	               
 RM00135406      	0.004978    	3302            	               
 RM00135407      	0.003995    	3302            	               
 RM00135408      	0.031234    	3302            	               
 RM00135409      	0.108987    	3302            	               
 RM00135410      	0.038337    	3302            	               
 RM00135411      	0.004313    	3302            	               
 RM00135412      	0.003361    	3302            	               
 RM00135413      	0.003234    	3302            	               
 RM00135414      	0.005803    	3302            	               
 RM00135415      	0.007991    	3302            	               
 RM00135416      	0.004281    	3302            	               
 RM00135417      	0.003108    	3302            	               
 RM00135418      	0.005232    	3302            	               
 RM00135419      	0.004852    	3302            	               
 RM00135420      	0.003488    	3302            	               
 RM00135741      	0.006152    	3302            	               
 RM00135744      	0.011796    	3302            	               
 RM00135746      	0.019216    	3302            	               
 RM00135747      	0.082921    	3302            	               
 RM00135749      	0.190671    	3302            	               
 RM00135750      	0.058536    	3302            	               
 RM00135751      	0.054446    	3302            	               
 RM00135752      	0.          	3302            	               
 RM00135754      	0.411371    	3302            	               
 RM00135755      	0.035642    	3302            	               
 RM00135756      	0.087868    	3302            	               
 RM00135757      	0.          	3302            	               
 RM00135758      	0.038305    	3302            	               
 RM00135759      	0.034976    	3302            	               
 RM00135760      	0.041952    	3302            	               
 RM00135761      	0.081811    	3302            	               
 RM00135762      	0.079179    	3302            	               
 RM00135763      	0.089548    	3302            	               
 RM00135764      	0.075786    	3302            	               
 RM00135830      	0.032217    	3302            	               
 RM00135833      	0.035134    	3302            	               
 RM00135834      	0.037418    	3302            	               
 RM00135835      	0.050641    	3302            	               
 RM00135836      	0.033168    	3302            	               
 RM00135837      	0.023148    	3302            	               
 RM00135840      	0.006342    	3302            	               
 RM00135841      	0.012367    	3302            	               
 RM00135846      	0.011035    	3302            	               
 RM00135848      	0.005042    	3302            	               
 RM00135849      	0.005105    	3302            	               
 RM00135850      	0.046455    	3302            	               
 RM00136606      	0.02838     	3302            	               
 RM00136607      	0.004535    	3302            	               
 RM00136608      	0.046899    	3302            	               
 RM00136609      	0.064593    	3302            	               
 RM00136610      	0.158486    	3302            	               
 RM00136611      	0.106481    	3302            	               
 RM00136612      	0.096873    	3302            	               
 RM00136613      	0.140284    	3302            	               
 RM00136614      	0.089834    	3302            	               
 RM00136615      	0.          	3302            	               
 RM00136616      	0.096651    	3302            	               
 RM00136617      	0.002759    	3302            	               
 RM00136618      	0.005866    	3302            	               
 RM00136619      	0.004852    	3302            	               
 RM00136620      	0.004027    	3302            	               
 RM00136621      	0.          	3302            	               
 RM00136622      	0.111555    	3302            	               
 RM00136623      	0.003551    	3302            	               
 RM00136624      	0.007959    	3302            	               
 RM00136625      	0.          	3302            	               
 RM00136626      	0.117834    	3302            	               
 RM00136627      	0.054192    	3302            	               
 RM00136628      	0.133118    	3302            	               
 RM00136629      	0.073503    	3302            	               
 RM00136630      	0.033073    	3302            	               
 RM00136631      	0.027492    	3302            	               
 RM00136632      	0.014365    	3302            	               
 RM00136633      	0.102454    	3302            	               
 RM00136634      	0.049658    	3302            	               
 RM00136635      	0.046867    	3302            	               
 RM00136636      	0.120085    	3302            	               
 RM00136637      	0.055048    	3302            	               
 RM00136638      	0.069508    	3302            	               
 RM00136639      	0.02819     	3302            	               
 RM00136640      	0.0008880001	3302            	               
 RM00136641      	0.034405    	3302            	               
 RM00136642      	0.117168    	3302            	               
 RM00136643      	0.          	3302            	               
 RM00136644      	0.073028    	3302            	               
 RM00136645      	0.01595     	3302            	               
 RM00136646      	0.          	3302            	               
 RM00136647      	0.051814    	3302            	               
 RM00136648      	0.162544    	3302            	               
 RM00136649      	0.062849    	3302            	               
 RM00136650      	0.          	3302            	               
 RM00136651      	0.146436    	3302            	               
 RM00136652      	0.          	3302            	               
 RM00136653      	0.096715    	3302            	               
 RM00136654      	0.059963    	3302            	               
 RM00136655      	0.074137    	3302            	               
 RM00136656      	0.068715    	3302            	               
 RM00136657      	0.056982    	3302            	               
 RM00136658      	0.          	3302            	               
 RM00136659      	0.063959    	3302            	               
 RM00136661      	0.075374    	3302            	               
 RM00136662      	0.075755    	3302            	               
 RM00136663      	0.06881     	3302            	               
 RM00136664      	0.145928    	3302            	               
 RM00136665      	0.252029    	3302            	               
 RM00136666      	0.052289    	3302            	               
 RM00136667      	0.096176    	3302            	               
 RM00136668      	0.059583    	3302            	               
 RM00136669      	0.148877    	3302            	               
 RM00136670      	0.048104    	3302            	               
 RM00136671      	0.046677    	3302            	               
 RM00136672      	0.080511    	3302            	               
 RM00136673      	0.027683    	3302            	               
 RM00136674      	0.131754    	3302            	               
 RM00136675      	0.086219    	3302            	               
 RM00136676      	0.142282    	3302            	               
 RM00136677      	0.032344    	3302            	               
 RM00136678      	0.04934     	3302            	               
 RM00136681      	0.044806    	3302            	               
 RM00136684      	0.066654    	3302            	               
 RM00136685      	0.03542     	3302            	               
 RM00136686      	0.12982     	3302            	               
 RM00136687      	0.047026    	3302            	               
 RM00136688      	0.038654    	3302            	               
 RM00136689      	0.000507    	3302            	               
 RM00136690      	0.          	3302            	               
 RM00136691      	0.034247    	3302            	               
 RM00136692      	0.006849    	3302            	               
 RM00136693      	0.010179    	3302            	               
 RM00136694      	0.006279    	3302            	               
 RM00136695      	0.01262     	3302            	               
 RM00136696      	0.017028    	3302            	               
 RM00136697      	0.029522    	3302            	               
 RM00136698      	0.064751    	3302            	               
 RM00136699      	0.036054    	3302            	               
 RM00136700      	0.          	3302            	               
 RM00136701      	0.035674    	3302            	               
 RM00136702      	0.          	3302            	               
 RM00136703      	0.046423    	3302            	               
 RM00136704      	0.0983      	3302            	               
 RM00136705      	0.022577    	3302            	               
 RM00136706      	0.          	3302            	               
 RM00136708      	0.119546    	3302            	               
 RM00136709      	0.070396    	3302            	               
 RM00136710      	0.133562    	3302            	               
 RM00136711      	0.082033    	3302            	               
 RM00136712      	0.          	3302            	               
 RM00136723      	0.126871    	3302            	               
 RM00136724      	0.049658    	3302            	               
 RM00136725      	0.0651      	3302            	               
 RM00136726      	0.081272    	3302            	               
 RM00136727      	0.007008    	3302            	               
 RM00136728      	0.021372    	3302            	               
 RM00136729      	0.107782    	3302            	               
 RM00136730      	0.029997    	3302            	               
 RM00136731      	0.060249    	3302            	               
 RM00136732      	0.025019    	3302            	               
 RM00136733      	0.026129    	3302            	               
 RM00136734      	0.00149     	3302            	               
 RM00136735      	0.058441    	3302            	               
 RM00136736      	0.11016     	3302            	               
 RM00136737      	0.026414    	3302            	               
 RM00136738      	0.027334    	3302            	               
 RM00136739      	0.002315    	3302            	               
 RM00136740      	0.          	3302            	               
 RM00136742      	0.053368    	3302            	               
 RM00136743      	0.028539    	3302            	               
 RM00136744      	0.          	3302            	               
 RM00136745      	0.032027    	3302            	               
 RM00136749      	0.034786    	3302            	               
 RM00136773      	0.024258    	3302            	               
 RM00136777      	0.07566     	3302            	               
 RM00136820      	0.078387    	3302            	               
 RM00136821      	0.072964    	3302            	               
 RM00136822      	0.054129    	3302            	               
 RM00136823      	0.051243    	3302            	               
 RM00136824      	0.          	3302            	               
 RM00136825      	0.          	3302            	               
 RM00136826      	0.022958    	3302            	               
 RM00136827      	0.046106    	3302            	               
 RM00136828      	0.118246    	3302            	               
 RM00136829      	0.162418    	3302            	               
 RM00136830      	0.011859    	3302            	               
 RM00136831      	0.          	3302            	               
 RM00136832      	0.017377    	3302            	               
 RM00136834      	0.07084     	3302            	               
 RM00136835      	0.          	3302            	               
 RM00136836      	0.          	3302            	               
 RM00136837      	0.035959    	3302            	               
 RM00136838      	0.          	3302            	               
 RM00136839      	0.          	3302            	               
 RM00138597      	0.          	3302            	               
 RM00138598      	0.          	3302            	               
 RM00138599      	0.          	3302            	               
 RM00138600      	0.004503    	3302            	               
 RM00138601      	0.          	3302            	               
 RM00138602      	0.          	3302            	               
 RM00138604      	0.          	3302            	               
 RM00138605      	0.086473    	3302            	               
 RM00138606      	0.083746    	3302            	               
 RM00138607      	0.          	3302            	               
 RM00138608      	0.0008560001	3302            	               
 RM00138609      	0.004281    	3302            	               
 RM00138611      	0.004217    	3302            	               
 RM00141278      	0.000349    	3302            	               
 RM00141288      	0.          	3302            	               
 RM00141310      	0.011986    	3302            	               
 RM00141344      	0.049721    	3302            	               
 RM00141345      	0.015823    	3302            	               
 RM00141346      	0.          	3302            	               
 RM00141347      	0.          	3302            	               
 RM00141365      	0.          	3302            	               
 RM00141406      	0.          	3302            	               
 RM00141414      	0.038369    	3302            	               
 RM00141427      	0.          	3302            	               
 RM00141428      	0.055334    	3302            	               
 RM00141440      	0.002664    	3302            	               
 RM00141441      	0.004091    	3302            	               
 RM00141487      	0.077879    	3302            	               
 RM00141502      	0.009513    	3302            	               
 RM00141541      	0.          	3302            	               
 RM00141558      	0.          	3302            	               
 RM00141579      	0.          	3302            	               
 RM00141580      	0.028729    	3302            	               
 RM00141582      	0.          	3302            	               
 RM00141610      	0.018867    	3302            	               
 RM00141611      	0.02486     	3302            	               
 RM00141618      	0.059329    	3302            	               
 RM00141629      	0.00631     	3302            	               
 RM00141647      	0.          	3302            	               
 RM00141665      	0.059297    	3302            	               
 RM00141671      	0.060566    	3302            	               
 RM00141795      	0.008688    	3302            	               
 RM00141798      	0.060375    	3302            	               
 RM00141898      	0.          	3302            	               
 RM00202503      	0.090246    	3302            	               
 RM00202510      	0.066273    	3302            	               
 RM00202511      	0.101186    	3302            	               
 RM00202576      	0.          	3302            	               
 RM00202577      	0.011796    	3302            	               
 RM00202579      	0.          	3302            	               
 RM00206775      	0.000285    	3302            	               
 RM00206776      	0.000095    	3302            	               
 RM00206782      	0.000095    	3302            	               
 RM00206783      	0.000254    	3302            	               
 RM00206784      	0.000761    	3302            	               
 RM00206785      	0.          	3302            	               
 RM00207522      	0.006754    	3302            	               
 RM00211094      	0.046709    	3302            	               
 RM00211096      	0.068874    	3302            	               
 RM00211114      	0.          	3302            	               
 RM00211133      	0.          	3302            	               
 RM00211167      	0.071093    	3302            	               
 RM00211168      	0.          	3302            	               
 RM00211169      	0.155917    	3302            	               
 RM00211196      	0.077721    	3302            	               
 RM00211206      	0.071506    	3302            	               
 RM00211248      	0.015918    	3302            	               
 RM00211267      	0.061644    	3302            	               
 RM00211268      	0.          	3302            	               
 RM00211269      	0.024956    	3302            	               
 RM00211270      	0.024163    	3302            	               
 RM00211272      	0.04655     	3302            	               
 RM00211273      	0.025146    	3302            	               
 RM00211274      	0.033486    	3302            	               
 RM00211601      	0.003837    	3302            	               
 RM00211630      	0.017948    	3302            	               
 RM00211658      	0.019692    	3302            	               
 RM00211780      	0.03041     	3302            	               
 RM00211781      	0.055524    	3302            	               
 RM00214724      	0.075089    	3302            	               
 RM00214793      	0.097825    	3302            	               
 RM00214796      	0.042872    	3302            	               
 RM00214874      	0.022355    	3302            	               
 RM00227740      	0.036244    	3302            	               
 RM00227741      	0.036752    	3302            	               
 RM00227784      	0.024987    	3302            	               
 RM00227785      	0.03079     	3302            	               
 RM00227800      	0.          	3302            	               
 RM00227916      	0.          	3302            	               
 RM00227917      	0.094654    	3302            	               
 RM00227918      	0.015538    	3302            	               
 RM00227948      	0.166286    	3302            	               
 RM00227950      	0.009323    	3302            	               
 RM00227973      	0.          	3302            	               
 RM00231961      	0.          	3302            	               
 RM00231985      	0.036339    	3302            	               
 RM00366206      	0.          	3302            	               
 RM00366207      	0.077594    	3302            	               
 RM00366858      	0.053685    	3302            	               
 RM00366981      	0.005708    	3302            	               
 RM00368609      	0.011067    	3302            	               
 RM00374490      	0.051877    	3302            	               
 RM00374493      	0.071632    	3302            	               
 RM00374498      	0.015538    	3302            	               
 RM00374501      	0.          	3302            	               
 RM00375516      	0.053146    	3302            	               
 RM00375517      	0.          	3302            	               
 RM00375518      	0.059234    	3302            	               
 RM00375837      	0.03209     	3302            	               
 RM00376625      	0.064371    	3302            	               
 RM00376628      	0.          	3302            	               
 RM00376882      	0.          	3302            	               
 RM00376901      	0.063388    	3302            	               
 RM00377362      	0.          	3302            	               
 RM00377459      	0.034437    	3302            	               
 RM00377460      	0.032249    	3302            	               
 RM00377461      	0.020389    	3302            	               
 RM00379756      	0.          	3302            	               
 RM00380376      	0.008467    	3302            	               
 RM00382171      	0.          	3302            	               
 RM00382173      	0.064498    	3302            	               
 RM00382174      	0.065322    	3302            	               
 RM00382175      	0.047248    	3302            	               
 RM00382257      	0.          	3302            	               
 RM00382288      	0.019787    	3302            	               
 RM00382289      	0.030632    	3302            	               
 RM00382290      	0.02559     	3302            	               
 RM00382291      	0.066369    	3302            	               
 RM00382304      	0.          	3302            	               
 RM00382324      	0.040969    	3302            	               
 RM00382325      	0.060502    	3302            	               
 RM00382361      	0.031234    	3302            	               
 RM00382380      	0.080828    	3302            	               
 RM00382381      	0.051465    	3302            	               
 RM00382401      	0.038844    	3302            	               
 RM00382405      	0.          	3302            	               
 RM00399676      	0.052924    	3302            	               
 RM00399685      	0.          	3302            	               
 RM00399688      	0.0039      	3302            	               
 RM00399859      	0.040906    	3302            	               
 RM00399875      	0.045091    	3302            	               
 RM00408035      	0.          	3302            	               
 RM00413167      	0.036435    	3302            	               
 RM00413168      	0.029205    	3302            	               
 RM00413169      	0.038559    	3302            	               
 RM00425173      	0.          	3302            	               
 RM00425175      	0.          	3302            	               
 RM00425211      	0.016838    	3302            	               
 RM00438241      	0.00482     	3302            	               
 RM00455227      	0.          	3302            	               
 RM00455315      	0.009608    	3302            	               
 RM00470723      	0.          	3302            	               
 RM00471022      	0.063388    	3302            	               
 RM00471310      	0.028919    	3302            	               
 RM00471450      	0.142536    	3302            	               
 RM00472097      	0.          	3302            	               
 RM00477011      	0.020453    	3302            	               
 RM00477015      	0.010084    	3302            	               
 RM00477016      	0.023782    	3302            	               
 RM00477017      	0.          	3302            	               
 RM00478161      	0.031773    	3302            	               
 RM00478162      	0.036625    	3302            	               
 RM00478359      	0.003773    	3302            	               
 RM00478520      	0.          	3302            	               
 RM00502414      	0.          	3302            	               
 RM00502416      	0.          	3302            	               
 RM00506710      	0.000159    	3302            	               
 RM00506711      	0.          	3302            	               

[STATUS]
;ID              	Status      
 VT00192506      	      Open  

[PATTERNS]
;ID              	Multipliers 
 3302            	1.          	            	            	            	            	            

[CONTROLS]

[TAGS]
;Type	ID              	Zona                    
 Link	VT00192506      	3302              
 Link	TR00073679A     	3302              
 Link	TR00073679B     	3302              
 Link	TR00073679C     	3302              
 Link	TR00073679D     	3302              
 Link	TR00073680A     	3302              
 Link	TR00073680B     	3302              
 Link	TR00073681A     	3302              
 Link	TR00073682A     	3302              
 Link	TR00073682B     	3302              
 Link	TR00073682C     	3302              
 Link	TR00073682D     	3302              
 Link	TR00073683A     	3302              
 Link	TR00073683B     	3302              
 Link	TR00073683C     	3302              
 Link	TR00073683D     	3302              
 Link	TR00073683E     	3302              
 Link	TR00073683F     	3302              
 Link	TR00073685A     	3302              
 Link	TR00073685B     	3302              
 Link	TR00073685C     	3302              
 Link	TR00073685D     	3302              
 Link	TR00073685E     	3302              
 Link	TR00073685F     	3302              
 Link	TR00073685G     	3302              
 Link	TR00073685H     	3302              
 Link	TR00073686A     	3302              
 Link	TR00073686B     	3302              
 Link	TR00073686C     	3302              
 Link	TR00073686D     	3302              
 Link	TR00073732A     	3302              
 Link	TR00073732B     	3302              
 Link	TR00073732C     	3302              
 Link	TR00073732D     	3302              
 Link	TR00073732E     	3302              
 Link	TR00073733A     	3302              
 Link	TR00073733B     	3302              
 Link	TR00073733C     	3302              
 Link	TR00073733D     	3302              
 Link	TR00073733E     	3302              
 Link	TR00073733F     	3302              
 Link	TR00073733G     	3302              
 Link	TR00073733H     	3302              
 Link	TR00073733I     	3302              
 Link	TR00074065A     	3302              
 Link	TR00074065B     	3302              
 Link	TR00074066A     	3302              
 Link	TR00074067A     	3302              
 Link	TR00074068A     	3302              
 Link	TR00074068B     	3302              
 Link	TR00074077A     	3302              
 Link	TR00074077B     	3302              
 Link	TR00074077C     	3302              
 Link	TR00074077D     	3302              
 Link	TR00074077E     	3302              
 Link	TR00074077F     	3302              
 Link	TR00074077G     	3302              
 Link	TR00074077H     	3302              
 Link	TR00074077I     	3302              
 Link	TR00074078A     	3302              
 Link	TR00074078B     	3302              
 Link	TR00074078C     	3302              
 Link	TR00074078D     	3302              
 Link	TR00074078E     	3302              
 Link	TR00074078F     	3302              
 Link	TR00074078G     	3302              
 Link	TR00074078H     	3302              
 Link	TR00074079A     	3302              
 Link	TR00074079B     	3302              
 Link	TR00074080A     	3302              
 Link	TR00074080B     	3302              
 Link	TR00074081A     	3302              
 Link	TR00074082A     	3302              
 Link	TR00074083A     	3302              
 Link	TR00074083B     	3302              
 Link	TR00074083C     	3302              
 Link	TR00074083D     	3302              
 Link	TR00074083E     	3302              
 Link	TR00074083F     	3302              
 Link	TR00074083G     	3302              
 Link	TR00074083H     	3302              
 Link	TR00074083I     	3302              
 Link	TR00074083J     	3302              
 Link	TR00074084A     	3302              
 Link	TR00074084B     	3302              
 Link	TR00074084C     	3302              
 Link	TR00074085A     	3302              
 Link	TR00074085B     	3302              
 Link	TR00074085C     	3302              
 Link	TR00074085D     	3302              
 Link	TR00074085E     	3302              
 Link	TR00074085F     	3302              
 Link	TR00074085G     	3302              
 Link	TR00074085H     	3302              
 Link	TR00074085I     	3302              
 Link	TR00074086A     	3302              
 Link	TR00074086B     	3302              
 Link	TR00074086C     	3302              
 Link	TR00074086D     	3302              
 Link	TR00074086E     	3302              
 Link	TR00074087A     	3302              
 Link	TR00074088A     	3302              
 Link	TR00074089A     	3302              
 Link	TR00074090A     	3302              
 Link	TR00074092A     	3302              
 Link	TR00074092B     	3302              
 Link	TR00074092C     	3302              
 Link	TR00074092D     	3302              
 Link	TR00074093A     	3302              
 Link	TR00074095A     	3302              
 Link	TR00074095B     	3302              
 Link	TR00074096A     	3302              
 Link	TR00074096B     	3302              
 Link	TR00074096C     	3302              
 Link	TR00074096D     	3302              
 Link	TR00074096E     	3302              
 Link	TR00074096F     	3302              
 Link	TR00074096G     	3302              
 Link	TR00074096H     	3302              
 Link	TR00074097A     	3302              
 Link	TR00074097B     	3302              
 Link	TR00074097C     	3302              
 Link	TR00074098A     	3302              
 Link	TR00074099A     	3302              
 Link	TR00074099B     	3302              
 Link	TR00074100A     	3302              
 Link	TR00074102A     	3302              
 Link	TR00074102B     	3302              
 Link	TR00074102C     	3302              
 Link	TR00074103A     	3302              
 Link	TR00074104A     	3302              
 Link	TR00074104B     	3302              
 Link	TR00074105A     	3302              
 Link	TR00074108A     	3302              
 Link	TR00074108B     	3302              
 Link	TR00074108C     	3302              
 Link	TR00074108D     	3302              
 Link	TR00074109A     	3302              
 Link	TR00074110A     	3302              
 Link	TR00074111A     	3302              
 Link	TR00074112A     	3302              
 Link	TR00074115A     	3302              
 Link	TR00074118A     	3302              
 Link	TR00074118B     	3302              
 Link	TR00074118C     	3302              
 Link	TR00074119A     	3302              
 Link	TR00074124A     	3302              
 Link	TR00074124B     	3302              
 Link	TR00074125A     	3302              
 Link	TR00074128A     	3302              
 Link	TR00074128B     	3302              
 Link	TR00074129A     	3302              
 Link	TR00074129B     	3302              
 Link	TR00074130A     	3302              
 Link	TR00074131A     	3302              
 Link	TR00074132A     	3302              
 Link	TR00074132B     	3302              
 Link	TR00074133A     	3302              
 Link	TR00074133B     	3302              
 Link	TR00074133C     	3302              
 Link	TR00074134A     	3302              
 Link	TR00074134B     	3302              
 Link	TR00074134C     	3302              
 Link	TR00074135A     	3302              
 Link	TR00074135B     	3302              
 Link	TR00074135C     	3302              
 Link	TR00074136A     	3302              
 Link	TR00074136B     	3302              
 Link	TR00074137A     	3302              
 Link	TR00074137B     	3302              
 Link	TR00074137C     	3302              
 Link	TR00074137D     	3302              
 Link	TR00074138A     	3302              
 Link	TR00074138B     	3302              
 Link	TR00074138C     	3302              
 Link	TR00074138D     	3302              
 Link	TR00074138E     	3302              
 Link	TR00074138F     	3302              
 Link	TR00074138G     	3302              
 Link	TR00074138H     	3302              
 Link	TR00074138I     	3302              
 Link	TR00074138J     	3302              
 Link	TR00074138K     	3302              
 Link	TR00074138L     	3302              
 Link	TR00074138M     	3302              
 Link	TR00074139A     	3302              
 Link	TR00074139B     	3302              
 Link	TR00074139C     	3302              
 Link	TR00074139D     	3302              
 Link	TR00074141A     	3302              
 Link	TR00074141B     	3302              
 Link	TR00074142A     	3302              
 Link	TR00074142B     	3302              
 Link	TR00074144A     	3302              
 Link	TR00074144B     	3302              
 Link	TR00074144C     	3302              
 Link	TR00074145A     	3302              
 Link	TR00074146A     	3302              
 Link	TR00074146B     	3302              
 Link	TR00074146C     	3302              
 Link	TR00074147A     	3302              
 Link	TR00074148A     	3302              
 Link	TR00074148B     	3302              
 Link	TR00074148C     	3302              
 Link	TR00074148D     	3302              
 Link	TR00074148E     	3302              
 Link	TR00074148F     	3302              
 Link	TR00074152A     	3302              
 Link	TR00074152B     	3302              
 Link	TR00074152C     	3302              
 Link	TR00074154A     	3302              
 Link	TR00074154B     	3302              
 Link	TR00074154C     	3302              
 Link	TR00074160A     	3302              
 Link	TR00074187A     	3302              
 Link	TR00074187B     	3302              
 Link	TR00074187C     	3302              
 Link	TR00074187D     	3302              
 Link	TR00074187E     	3302              
 Link	TR00074187F     	3302              
 Link	TR00074187G     	3302              
 Link	TR00074187H     	3302              
 Link	TR00074187I     	3302              
 Link	TR00074187J     	3302              
 Link	TR00074188A     	3302              
 Link	TR00074189A     	3302              
 Link	TR00074189B     	3302              
 Link	TR00074189C     	3302              
 Link	TR00074189D     	3302              
 Link	TR00074189E     	3302              
 Link	TR00074189F     	3302              
 Link	TR00074189G     	3302              
 Link	TR00074189H     	3302              
 Link	TR00074190A     	3302              
 Link	TR00074190B     	3302              
 Link	TR00074190C     	3302              
 Link	TR00074190D     	3302              
 Link	TR00074190E     	3302              
 Link	TR00074191A     	3302              
 Link	TR00074191B     	3302              
 Link	TR00074192A     	3302              
 Link	TR00074192B     	3302              
 Link	TR00074193A     	3302              
 Link	TR00074194A     	3302              
 Link	TR00074195A     	3302              
 Link	TR00075015A     	3302              
 Link	TR00075015B     	3302              
 Link	TR00075015C     	3302              
 Link	TR00075015D     	3302              
 Link	TR00075015E     	3302              
 Link	TR00075015F     	3302              
 Link	TR00075016A     	3302              
 Link	TR00075016B     	3302              
 Link	TR00075018A     	3302              
 Link	TR00075018B     	3302              
 Link	TR00075018C     	3302              
 Link	TR00075018D     	3302              
 Link	TR00075018E     	3302              
 Link	TR00075019A     	3302              
 Link	TR00075019B     	3302              
 Link	TR00075019C     	3302              
 Link	TR00075019D     	3302              
 Link	TR00075019E     	3302              
 Link	TR00075020A     	3302              
 Link	TR00075021A     	3302              
 Link	TR00075021B     	3302              
 Link	TR00075021C     	3302              
 Link	TR00075021D     	3302              
 Link	TR00075021E     	3302              
 Link	TR00075021F     	3302              
 Link	TR00075021G     	3302              
 Link	TR00075022A     	3302              
 Link	TR00075022B     	3302              
 Link	TR00076812A     	3302              
 Link	TR00076812B     	3302              
 Link	TR00076813A     	3302              
 Link	TR00076813B     	3302              
 Link	TR00076813C     	3302              
 Link	TR00076813D     	3302              
 Link	TR00076813E     	3302              
 Link	TR00076814A     	3302              
 Link	TR00076815A     	3302              
 Link	TR00076815B     	3302              
 Link	TR00076815C     	3302              
 Link	TR00076816A     	3302              
 Link	TR00076816B     	3302              
 Link	TR00076817A     	3302              
 Link	TR00076817B     	3302              
 Link	TR00076817C     	3302              
 Link	TR00076817D     	3302              
 Link	TR00076817E     	3302              
 Link	TR00076841A     	3302              
 Link	TR00076841B     	3302              
 Link	TR00076841C     	3302              
 Link	TR00077035A     	3302              
 Link	TR00077035B     	3302              
 Link	TR00077035C     	3302              
 Link	TR00077037A     	3302              
 Link	TR00077037B     	3302              
 Link	TR00077037C     	3302              
 Link	TR00077037D     	3302              
 Link	TR00077094A     	3302              
 Link	TR00077094B     	3302              
 Link	TR00077094C     	3302              
 Link	TR00077094D     	3302              
 Link	TR00077094E     	3302              
 Link	TR00077095A     	3302              
 Link	TR00077095B     	3302              
 Link	TR00077096A     	3302              
 Link	TR00077097A     	3302              
 Link	TR00077097B     	3302              
 Link	TR00077097C     	3302              
 Link	TR00077097D     	3302              
 Link	TR00077122A     	3302              
 Link	TR00077122B     	3302              
 Link	TR00077227A     	3302              
 Link	TR00077227B     	3302              
 Link	TR00077227C     	3302              
 Link	TR00077227D     	3302              
 Link	TR00077227E     	3302              
 Link	TR00077227F     	3302              
 Link	TR00077227G     	3302              
 Link	TR00077227H     	3302              
 Link	TR00077227I     	3302              
 Link	TR00077230A     	3302              
 Link	TR00077230B     	3302              
 Link	TR00077230C     	3302              
 Link	TR00077230D     	3302              
 Link	TR00077230E     	3302              
 Link	TR00077231A     	3302              
 Link	TR00077231B     	3302              
 Link	TR00077232A     	3302              
 Link	TR00077233A     	3302              
 Link	TR00077233B     	3302              
 Link	TR00077234A     	3302              
 Link	TR00077234B     	3302              
 Link	TR00077342A     	3302              
 Link	TR00077343A     	3302              
 Link	TR00077344A     	3302              
 Link	TR00077344B     	3302              
 Link	TR00077344C     	3302              
 Link	TR00077344D     	3302              
 Link	TR00077344E     	3302              
 Link	TR00077344F     	3302              
 Link	TR00077344G     	3302              
 Link	TR00077344H     	3302              
 Link	TR00077345A     	3302              
 Link	TR00077364A     	3302              
 Link	TR00077368A     	3302              
 Link	TR00077373A     	3302              
 Link	TR00077374A     	3302              
 Link	TR00077374B     	3302              
 Link	TR00077374C     	3302              
 Link	TR00077374D     	3302              
 Link	TR00077374E     	3302              
 Link	TR00077374F     	3302              
 Link	TR00077374G     	3302              
 Link	TR00077374H     	3302              
 Link	TR00077374I     	3302              
 Link	TR00077374J     	3302              
 Link	TR00077375A     	3302              
 Link	TR00077376A     	3302              
 Link	TR00077376B     	3302              
 Link	TR00077439A     	3302              
 Link	TR00077439B     	3302              
 Link	TR00077440A     	3302              
 Link	TR00077440B     	3302              
 Link	TR00077441A     	3302              
 Link	TR00077441B     	3302              
 Link	TR00077442A     	3302              
 Link	TR00077443A     	3302              
 Link	TR00077444A     	3302              
 Link	TR00077461A     	3302              
 Link	TR00077462A     	3302              
 Link	TR00077462B     	3302              
 Link	TR00077462C     	3302              
 Link	TR00077464A     	3302              
 Link	TR00077465A     	3302              
 Link	TR00077465B     	3302              
 Link	TR00077465C     	3302              
 Link	TR00077465D     	3302              
 Link	TR00077465E     	3302              
 Link	TR00077466A     	3302              
 Link	TR00077467A     	3302              
 Link	TR00077467B     	3302              
 Link	TR00077467C     	3302              
 Link	TR00077467D     	3302              
 Link	TR00077467E     	3302              
 Link	TR00077467F     	3302              
 Link	TR00077467G     	3302              
 Link	TR00077467H     	3302              
 Link	TR00077467I     	3302              
 Link	TR00077467J     	3302              
 Link	TR00077467K     	3302              
 Link	TR00077467L     	3302              
 Link	TR00077468A     	3302              
 Link	TR00077468B     	3302              
 Link	TR00077468C     	3302              
 Link	TR00077468D     	3302              
 Link	TR00077468E     	3302              
 Link	TR00077468F     	3302              
 Link	TR00077468G     	3302              
 Link	TR00077469A     	3302              
 Link	TR00077469B     	3302              
 Link	TR00077469C     	3302              
 Link	TR00077469D     	3302              
 Link	TR00077469E     	3302              
 Link	TR00077469F     	3302              
 Link	TR00077469G     	3302              
 Link	TR00077469H     	3302              
 Link	TR00077469I     	3302              
 Link	TR00077469J     	3302              
 Link	TR00077469K     	3302              
 Link	TR00077469L     	3302              
 Link	TR00077470A     	3302              
 Link	TR00077470B     	3302              
 Link	TR00077470C     	3302              
 Link	TR00077470D     	3302              
 Link	TR00077470E     	3302              
 Link	TR00077470F     	3302              
 Link	TR00077470G     	3302              
 Link	TR00077470H     	3302              
 Link	TR00077470I     	3302              
 Link	TR00077470J     	3302              
 Link	TR00077470K     	3302              
 Link	TR00077470L     	3302              
 Link	TR00077471A     	3302              
 Link	TR00077471B     	3302              
 Link	TR00077471C     	3302              
 Link	TR00077472A     	3302              
 Link	TR00077472B     	3302              
 Link	TR00077472C     	3302              
 Link	TR00077472D     	3302              
 Link	TR00077473A     	3302              
 Link	TR00077473B     	3302              
 Link	TR00077473C     	3302              
 Link	TR00077473D     	3302              
 Link	TR00077473E     	3302              
 Link	TR00077473F     	3302              
 Link	TR00077474A     	3302              
 Link	TR00077475A     	3302              
 Link	TR00077475B     	3302              
 Link	TR00077475C     	3302              
 Link	TR00077491A     	3302              
 Link	TR00077491B     	3302              
 Link	TR00077491C     	3302              
 Link	TR00077491D     	3302              
 Link	TR00077491E     	3302              
 Link	TR00077491F     	3302              
 Link	TR00077491G     	3302              
 Link	TR00077491H     	3302              
 Link	TR00077491I     	3302              
 Link	TR00077491J     	3302              
 Link	TR00077491K     	3302              
 Link	TR00077492A     	3302              
 Link	TR00077493A     	3302              
 Link	TR00077493B     	3302              
 Link	TR00077493C     	3302              
 Link	TR00077493D     	3302              
 Link	TR00077493E     	3302              
 Link	TR00077494A     	3302              
 Link	TR00077495A     	3302              
 Link	TR00077495B     	3302              
 Link	TR00077495C     	3302              
 Link	TR00077495D     	3302              
 Link	TR00077495E     	3302              
 Link	TR00077495F     	3302              
 Link	TR00077495G     	3302              
 Link	TR00077495H     	3302              
 Link	TR00077495I     	3302              
 Link	TR00077496A     	3302              
 Link	TR00077506A     	3302              
 Link	TR00077506B     	3302              
 Link	TR00077506C     	3302              
 Link	TR00077506D     	3302              
 Link	TR00077506E     	3302              
 Link	TR00077506F     	3302              
 Link	TR00077507A     	3302              
 Link	TR00077508A     	3302              
 Link	TR00077508B     	3302              
 Link	TR00077509A     	3302              
 Link	TR00077510A     	3302              
 Link	TR00077510B     	3302              
 Link	TR00077511A     	3302              
 Link	TR00077511B     	3302              
 Link	TR00077511C     	3302              
 Link	TR00077511D     	3302              
 Link	TR00077511E     	3302              
 Link	TR00077511F     	3302              
 Link	TR00077511G     	3302              
 Link	TR00077512A     	3302              
 Link	TR00077512B     	3302              
 Link	TR00077512C     	3302              
 Link	TR00077513A     	3302              
 Link	TR00077514A     	3302              
 Link	TR00077515A     	3302              
 Link	TR00077515B     	3302              
 Link	TR00077515C     	3302              
 Link	TR00077515D     	3302              
 Link	TR00077515E     	3302              
 Link	TR00077515F     	3302              
 Link	TR00077516A     	3302              
 Link	TR00077517A     	3302              
 Link	TR00077518A     	3302              
 Link	TR00077518B     	3302              
 Link	TR00077518C     	3302              
 Link	TR00077519A     	3302              
 Link	TR00077520A     	3302              
 Link	TR00077521A     	3302              
 Link	TR00077521B     	3302              
 Link	TR00077521C     	3302              
 Link	TR00077521D     	3302              
 Link	TR00077521E     	3302              
 Link	TR00077521F     	3302              
 Link	TR00077521G     	3302              
 Link	TR00077522A     	3302              
 Link	TR00077523A     	3302              
 Link	TR00077523B     	3302              
 Link	TR00077523C     	3302              
 Link	TR00077523D     	3302              
 Link	TR00077523E     	3302              
 Link	TR00077523F     	3302              
 Link	TR00077523G     	3302              
 Link	TR00077523H     	3302              
 Link	TR00077523I     	3302              
 Link	TR00077523J     	3302              
 Link	TR00077524A     	3302              
 Link	TR00077524B     	3302              
 Link	TR00077524C     	3302              
 Link	TR00077525A     	3302              
 Link	TR00077525B     	3302              
 Link	TR00077525C     	3302              
 Link	TR00077525D     	3302              
 Link	TR00077525E     	3302              
 Link	TR00077525F     	3302              
 Link	TR00077525G     	3302              
 Link	TR00077525H     	3302              
 Link	TR00077525I     	3302              
 Link	TR00077525J     	3302              
 Link	TR00077525K     	3302              
 Link	TR00077525L     	3302              
 Link	TR00077525M     	3302              
 Link	TR00077525N     	3302              
 Link	TR00077525O     	3302              
 Link	TR00077526A     	3302              
 Link	TR00077526B     	3302              
 Link	TR00077526C     	3302              
 Link	TR00077526D     	3302              
 Link	TR00077526E     	3302              
 Link	TR00077526F     	3302              
 Link	TR00077526G     	3302              
 Link	TR00077526H     	3302              
 Link	TR00077526I     	3302              
 Link	TR00077526J     	3302              
 Link	TR00077589A     	3302              
 Link	TR00077648A     	3302              
 Link	TR00077649A     	3302              
 Link	TR00077665A     	3302              
 Link	TR00077665B     	3302              
 Link	TR00077665C     	3302              
 Link	TR00111804A     	3302              
 Link	TR00111804B     	3302              
 Link	TR00111804C     	3302              
 Link	TR00111804D     	3302              
 Link	TR00111804E     	3302              
 Link	TR00111804F     	3302              
 Link	TR00111804G     	3302              
 Link	TR00111804H     	3302              
 Link	TR00111805A     	3302              
 Link	TR00111806A     	3302              
 Link	TR00111806B     	3302              
 Link	TR00111806C     	3302              
 Link	TR00111806D     	3302              
 Link	TR00111806E     	3302              
 Link	TR00111806F     	3302              
 Link	TR00111806G     	3302              
 Link	TR00111807A     	3302              
 Link	TR00111808A     	3302              
 Link	TR00111808B     	3302              
 Link	TR00111808C     	3302              
 Link	TR00111809A     	3302              
 Link	TR00111809B     	3302              
 Link	TR00111809C     	3302              
 Link	TR00111809D     	3302              
 Link	TR00111810A     	3302              
 Link	TR00111810B     	3302              
 Link	TR00111811A     	3302              
 Link	TR00111811B     	3302              
 Link	TR00111812A     	3302              
 Link	TR00111813C     	3302              
 Link	TR00111814A     	3302              
 Link	TR00111815A     	3302              
 Link	TR00111816A     	3302              
 Link	TR00111816B     	3302              
 Link	TR00111816C     	3302              
 Link	TR00111816D     	3302              
 Link	TR00111816E     	3302              
 Link	TR00116886A     	3302              
 Link	TR00116888A     	3302              
 Link	TR00120953A     	3302              
 Link	TR00120953B     	3302              
 Link	TR00120953C     	3302              
 Link	TR00120953D     	3302              
 Link	TR00120953E     	3302              
 Link	TR00120958A     	3302              
 Link	TR00120958B     	3302              
 Link	TR00120958C     	3302              
 Link	TR00120958D     	3302              
 Link	TR00120958E     	3302              
 Link	TR00120958F     	3302              
 Link	TR00120958G     	3302              
 Link	TR00120958H     	3302              
 Link	TR00120958I     	3302              
 Link	TR00120958J     	3302              
 Link	TR00120958K     	3302              
 Link	TR00120958L     	3302              
 Link	TR00120958M     	3302              
 Link	TR00120958N     	3302              
 Link	TR00120958O     	3302              
 Link	TR00120958P     	3302              
 Link	TR00120958Q     	3302              
 Link	TR00120959A     	3302              
 Link	TR00120960A     	3302              
 Link	TR00128855A     	3302              
 Link	TR00128855B     	3302              
 Link	TR00154641A     	3302              
 Link	TR00154643A     	3302              
 Link	TR00154644A     	3302              
 Link	TR00195758A     	3302              
 Link	TR00195758B     	3302              
 Link	TR00195758C     	3302              
 Link	TR00195758D     	3302              
 Link	TR00195758E     	3302              
 Link	TR00204150A     	3302              
 Link	TR00204150B     	3302              
 Link	TR00204239A     	3302              
 Link	TR00204241A     	3302              
 Link	TR00216594A     	3302              
 Link	TR00216595A     	3302              
 Link	TR00216595B     	3302              
 Link	TR00216597A     	3302              
 Link	TR00216597B     	3302              
 Link	TR00216597C     	3302              
 Link	TR00219133A     	3302              
 Link	TR00219133B     	3302              
 Link	TR00219133C     	3302              
 Link	TR00219133D     	3302              
 Link	TR00219133E     	3302              
 Link	TR00219133F     	3302              
 Link	TR00219133G     	3302              
 Link	TR00219133H     	3302              
 Link	TR00219133I     	3302              
 Link	TR00219133J     	3302              
 Link	TR00219133K     	3302              
 Link	TR00219133L     	3302              
 Link	TR00219133M     	3302              
 Link	TR00219133N     	3302              
 Link	TR00219134A     	3302              
 Link	TR00219294A     	3302              
 Link	TR00219294B     	3302              
 Link	TR00219295A     	3302              
 Link	TR00219295B     	3302              
 Link	TR00219295C     	3302              
 Link	TR00219295D     	3302              
 Link	TR00219295E     	3302              
 Link	TR00219295F     	3302              
 Link	TR00219296A     	3302              
 Link	TR00354274A     	3302              
 Link	TR00354274B     	3302              
 Link	TR00354274C     	3302              
 Link	TR00354274D     	3302              
 Link	TR00354274E     	3302              
 Link	TR00354274F     	3302              
 Link	TR00354274G     	3302              
 Link	TR00354274H     	3302              
 Link	TR00354274I     	3302              
 Link	TR00354274J     	3302              
 Link	TR00354274K     	3302              
 Link	TR00354274L     	3302              
 Link	TR00354274M     	3302              
 Link	TR00354274N     	3302              
 Link	TR00354274O     	3302              
 Link	TR00354274P     	3302              
 Link	TR00354274Q     	3302              
 Link	TR00354274R     	3302              
 Link	TR00354274S     	3302              
 Link	TR00354277A     	3302              
 Link	TR00354514A     	3302              
 Link	TR00354699A     	3302              
 Link	TR00354699B     	3302              
 Link	TR00354699C     	3302              
 Link	TR00354699D     	3302              
 Link	TR00354699E     	3302              
 Link	TR00354699F     	3302              
 Link	TR00354699G     	3302              
 Link	TR00354699H     	3302              
 Link	TR00354699I     	3302              
 Link	TR00354700A     	3302              
 Link	TR00354843A     	3302              
 Link	TR00354844A     	3302              
 Link	TR00354844B     	3302              
 Link	TR00354871A     	3302              
 Link	TR00354872A     	3302              
 Link	TR00354872B     	3302              
 Link	TR00354873A     	3302              
 Link	TR00359269A     	3302              
 Link	TR00359271A     	3302              
 Link	TR00361916A     	3302              
 Link	TR00361918A     	3302              
 Link	TR00363624A     	3302              
 Link	TR00363624B     	3302              
 Link	TR00363625A     	3302              
 Link	TR00396188A     	3302              
 Link	TR00396189A     	3302              
 Link	TR00396269A     	3302              
 Link	TR00396269B     	3302              
 Link	TR00396269C     	3302              
 Node	CE00012422      	-                 
 Node	CE00012424      	-                 
 Node	CE00012527      	-                 
 Node	CE00012528      	-                 
 Node	CE00012529      	-                 
 Node	CE00012535      	-                 
 Node	CE00012536      	-                 
 Node	CE00012537      	-                 
 Node	CE00012538      	-                 
 Node	CE00012540      	-                 
 Node	CE00012541      	-                 
 Node	CE00012785      	-                 
 Node	CE00013501      	-                 
 Node	CE00013502      	-                 
 Node	CE00013541      	-                 
 Node	CE00013574      	-                 
 Node	CE00013575      	-                 
 Node	CE00013620      	-                 
 Node	CE00013621      	-                 
 Node	CE00013622      	-                 
 Node	CE00013625      	-                 
 Node	CE00013626      	-                 
 Node	CE00025830      	-                 
 Node	CE00025831      	-                 
 Node	CE00025832      	-                 
 Node	CE00025833      	-                 
 Node	CE00025835      	-                 
 Node	CE00025836      	-                 
 Node	CE00078683      	-                 
 Node	CE00079001      	-                 
 Node	CE00142840      	-                 
 Node	CE00163539      	-                 
 Node	HI00003973      	-                 
 Node	HI00003974      	-                 
 Node	HI00003975      	-                 
 Node	HI00004092      	-                 
 Node	HI00004100      	-                 
 Node	HI00004101      	-                 
 Node	HI00004102      	-                 
 Node	HI00008639      	-                 
 Node	HI00008640      	-                 
 Node	HI00017288      	-                 
 Node	HI00060136      	-                 
 Node	HI00060149      	-                 
 Node	HI00081977      	-                 
 Node	RM00135360      	3                 
 Node	RM00135361      	-                 
 Node	RM00135362      	15                
 Node	RM00135363      	-                 
 Node	RM00135364      	3                 
 Node	RM00135370      	3                 
 Node	RM00135371      	-                 
 Node	RM00135372      	-                 
 Node	RM00135373      	3                 
 Node	RM00135374      	3                 
 Node	RM00135375      	3                 
 Node	RM00135376      	-                 
 Node	RM00135377      	-                 
 Node	RM00135378      	6                 
 Node	RM00135379      	3                 
 Node	RM00135380      	-                 
 Node	RM00135381      	3                 
 Node	RM00135383      	3                 
 Node	RM00135384      	3                 
 Node	RM00135385      	3                 
 Node	RM00135386      	3                 
 Node	RM00135387      	2                 
 Node	RM00135388      	2                 
 Node	RM00135389      	-                 
 Node	RM00135390      	-                 
 Node	RM00135391      	2                 
 Node	RM00135392      	3                 
 Node	RM00135393      	-                 
 Node	RM00135394      	2                 
 Node	RM00135395      	2                 
 Node	RM00135396      	3                 
 Node	RM00135397      	4                 
 Node	RM00135398      	3                 
 Node	RM00135400      	3                 
 Node	RM00135401      	2                 
 Node	RM00135402      	2                 
 Node	RM00135403      	2                 
 Node	RM00135404      	2                 
 Node	RM00135405      	3                 
 Node	RM00135406      	3                 
 Node	RM00135407      	3                 
 Node	RM00135408      	2                 
 Node	RM00135409      	2                 
 Node	RM00135410      	3                 
 Node	RM00135411      	3                 
 Node	RM00135412      	3                 
 Node	RM00135413      	3                 
 Node	RM00135414      	3                 
 Node	RM00135415      	3                 
 Node	RM00135416      	3                 
 Node	RM00135417      	3                 
 Node	RM00135418      	3                 
 Node	RM00135419      	3                 
 Node	RM00135420      	3                 
 Node	RM00135741      	2                 
 Node	RM00135744      	2                 
 Node	RM00135746      	2                 
 Node	RM00135747      	2                 
 Node	RM00135749      	2                 
 Node	RM00135750      	3                 
 Node	RM00135751      	6                 
 Node	RM00135752      	-                 
 Node	RM00135754      	2                 
 Node	RM00135755      	2                 
 Node	RM00135756      	2                 
 Node	RM00135757      	-                 
 Node	RM00135758      	2                 
 Node	RM00135759      	2                 
 Node	RM00135760      	2                 
 Node	RM00135761      	3                 
 Node	RM00135762      	3                 
 Node	RM00135763      	2                 
 Node	RM00135764      	2                 
 Node	RM00135830      	2                 
 Node	RM00135833      	2                 
 Node	RM00135834      	2                 
 Node	RM00135835      	2                 
 Node	RM00135836      	2                 
 Node	RM00135837      	2                 
 Node	RM00135840      	2                 
 Node	RM00135841      	2                 
 Node	RM00135846      	2                 
 Node	RM00135848      	2                 
 Node	RM00135849      	2                 
 Node	RM00135850      	2                 
 Node	RM00136606      	3                 
 Node	RM00136607      	3                 
 Node	RM00136608      	2                 
 Node	RM00136609      	2                 
 Node	RM00136610      	2                 
 Node	RM00136611      	2                 
 Node	RM00136612      	2                 
 Node	RM00136613      	2                 
 Node	RM00136614      	2                 
 Node	RM00136615      	-                 
 Node	RM00136616      	3                 
 Node	RM00136617      	3                 
 Node	RM00136618      	3                 
 Node	RM00136619      	3                 
 Node	RM00136620      	3                 
 Node	RM00136621      	-                 
 Node	RM00136622      	2                 
 Node	RM00136623      	3                 
 Node	RM00136624      	3                 
 Node	RM00136625      	-                 
 Node	RM00136626      	2                 
 Node	RM00136627      	2                 
 Node	RM00136628      	2                 
 Node	RM00136629      	2                 
 Node	RM00136630      	3                 
 Node	RM00136631      	3                 
 Node	RM00136632      	2                 
 Node	RM00136633      	2                 
 Node	RM00136634      	3                 
 Node	RM00136635      	2                 
 Node	RM00136636      	2                 
 Node	RM00136637      	2                 
 Node	RM00136638      	2                 
 Node	RM00136639      	2                 
 Node	RM00136640      	6                 
 Node	RM00136641      	2                 
 Node	RM00136642      	3                 
 Node	RM00136643      	-                 
 Node	RM00136644      	2                 
 Node	RM00136645      	3                 
 Node	RM00136646      	-                 
 Node	RM00136647      	6                 
 Node	RM00136648      	15                
 Node	RM00136649      	3                 
 Node	RM00136650      	-                 
 Node	RM00136651      	2                 
 Node	RM00136652      	-                 
 Node	RM00136653      	2                 
 Node	RM00136654      	6                 
 Node	RM00136655      	2                 
 Node	RM00136656      	2                 
 Node	RM00136657      	2                 
 Node	RM00136658      	-                 
 Node	RM00136659      	2                 
 Node	RM00136661      	2                 
 Node	RM00136662      	2                 
 Node	RM00136663      	2                 
 Node	RM00136664      	3                 
 Node	RM00136665      	2                 
 Node	RM00136666      	3                 
 Node	RM00136667      	3                 
 Node	RM00136668      	2                 
 Node	RM00136669      	2                 
 Node	RM00136670      	2                 
 Node	RM00136671      	2                 
 Node	RM00136672      	2                 
 Node	RM00136673      	2                 
 Node	RM00136674      	2                 
 Node	RM00136675      	2                 
 Node	RM00136676      	2                 
 Node	RM00136677      	2                 
 Node	RM00136678      	2                 
 Node	RM00136681      	15                
 Node	RM00136684      	2                 
 Node	RM00136685      	2                 
 Node	RM00136686      	2                 
 Node	RM00136687      	2                 
 Node	RM00136688      	2                 
 Node	RM00136689      	14                
 Node	RM00136690      	-                 
 Node	RM00136691      	2                 
 Node	RM00136692      	3                 
 Node	RM00136693      	3                 
 Node	RM00136694      	14                
 Node	RM00136695      	8                 
 Node	RM00136696      	2                 
 Node	RM00136697      	2                 
 Node	RM00136698      	2                 
 Node	RM00136699      	6                 
 Node	RM00136700      	-                 
 Node	RM00136701      	15                
 Node	RM00136702      	-                 
 Node	RM00136703      	3                 
 Node	RM00136704      	2                 
 Node	RM00136705      	3                 
 Node	RM00136706      	-                 
 Node	RM00136708      	2                 
 Node	RM00136709      	2                 
 Node	RM00136710      	2                 
 Node	RM00136711      	15                
 Node	RM00136712      	-                 
 Node	RM00136723      	2                 
 Node	RM00136724      	2                 
 Node	RM00136725      	2                 
 Node	RM00136726      	2                 
 Node	RM00136727      	2                 
 Node	RM00136728      	2                 
 Node	RM00136729      	2                 
 Node	RM00136730      	2                 
 Node	RM00136731      	2                 
 Node	RM00136732      	2                 
 Node	RM00136733      	2                 
 Node	RM00136734      	14                
 Node	RM00136735      	2                 
 Node	RM00136736      	2                 
 Node	RM00136737      	2                 
 Node	RM00136738      	2                 
 Node	RM00136739      	3                 
 Node	RM00136740      	2                 
 Node	RM00136742      	2                 
 Node	RM00136743      	2                 
 Node	RM00136744      	-                 
 Node	RM00136745      	2                 
 Node	RM00136749      	2                 
 Node	RM00136773      	3                 
 Node	RM00136777      	2                 
 Node	RM00136820      	2                 
 Node	RM00136821      	2                 
 Node	RM00136822      	2                 
 Node	RM00136823      	2                 
 Node	RM00136824      	-                 
 Node	RM00136825      	-                 
 Node	RM00136826      	3                 
 Node	RM00136827      	3                 
 Node	RM00136828      	3                 
 Node	RM00136829      	3                 
 Node	RM00136830      	14                
 Node	RM00136831      	-                 
 Node	RM00136832      	3                 
 Node	RM00136834      	2                 
 Node	RM00136835      	-                 
 Node	RM00136836      	-                 
 Node	RM00136837      	3                 
 Node	RM00136838      	15                
 Node	RM00136839      	-                 
 Node	RM00138597      	14                
 Node	RM00138598      	-                 
 Node	RM00138599      	-                 
 Node	RM00138600      	14                
 Node	RM00138601      	2                 
 Node	RM00138602      	-                 
 Node	RM00138604      	-                 
 Node	RM00138605      	3                 
 Node	RM00138606      	3                 
 Node	RM00138607      	-                 
 Node	RM00138608      	15                
 Node	RM00138609      	15                
 Node	RM00138611      	15                
 Node	RM00141278      	14                
 Node	RM00141288      	15                
 Node	RM00141310      	15                
 Node	RM00141344      	2                 
 Node	RM00141345      	6                 
 Node	RM00141346      	-                 
 Node	RM00141347      	-                 
 Node	RM00141365      	-                 
 Node	RM00141406      	-                 
 Node	RM00141414      	3                 
 Node	RM00141427      	-                 
 Node	RM00141428      	8                 
 Node	RM00141440      	2                 
 Node	RM00141441      	2                 
 Node	RM00141487      	3                 
 Node	RM00141502      	6                 
 Node	RM00141541      	-                 
 Node	RM00141558      	-                 
 Node	RM00141579      	-                 
 Node	RM00141580      	3                 
 Node	RM00141582      	-                 
 Node	RM00141610      	3                 
 Node	RM00141611      	3                 
 Node	RM00141618      	3                 
 Node	RM00141629      	14                
 Node	RM00141647      	-                 
 Node	RM00141665      	3                 
 Node	RM00141671      	3                 
 Node	RM00141795      	15                
 Node	RM00141798      	3                 
 Node	RM00141898      	14                
 Node	RM00202503      	3                 
 Node	RM00202510      	3                 
 Node	RM00202511      	3                 
 Node	RM00202576      	-                 
 Node	RM00202577      	15                
 Node	RM00202579      	-                 
 Node	RM00206775      	14                
 Node	RM00206776      	14                
 Node	RM00206782      	14                
 Node	RM00206783      	14                
 Node	RM00206784      	14                
 Node	RM00206785      	14                
 Node	RM00207522      	3                 
 Node	RM00211094      	3                 
 Node	RM00211096      	3                 
 Node	RM00211114      	-                 
 Node	RM00211133      	15                
 Node	RM00211167      	3                 
 Node	RM00211168      	-                 
 Node	RM00211169      	16                
 Node	RM00211196      	3                 
 Node	RM00211206      	3                 
 Node	RM00211248      	15                
 Node	RM00211267      	3                 
 Node	RM00211268      	-                 
 Node	RM00211269      	15                
 Node	RM00211270      	3                 
 Node	RM00211272      	3                 
 Node	RM00211273      	3                 
 Node	RM00211274      	3                 
 Node	RM00211601      	3                 
 Node	RM00211630      	15                
 Node	RM00211658      	2                 
 Node	RM00211780      	3                 
 Node	RM00211781      	3                 
 Node	RM00214724      	3                 
 Node	RM00214793      	16                
 Node	RM00214796      	16                
 Node	RM00214874      	16                
 Node	RM00227740      	3                 
 Node	RM00227741      	3                 
 Node	RM00227784      	3                 
 Node	RM00227785      	3                 
 Node	RM00227800      	14                
 Node	RM00227916      	-                 
 Node	RM00227917      	3                 
 Node	RM00227918      	15                
 Node	RM00227948      	3                 
 Node	RM00227950      	14                
 Node	RM00227973      	-                 
 Node	RM00231961      	15                
 Node	RM00231985      	15                
 Node	RM00366206      	-                 
 Node	RM00366207      	3                 
 Node	RM00366858      	3                 
 Node	RM00366981      	14                
 Node	RM00368609      	6                 
 Node	RM00374490      	3                 
 Node	RM00374493      	3                 
 Node	RM00374498      	15                
 Node	RM00374501      	-                 
 Node	RM00375516      	3                 
 Node	RM00375517      	-                 
 Node	RM00375518      	3                 
 Node	RM00375837      	3                 
 Node	RM00376625      	15                
 Node	RM00376628      	-                 
 Node	RM00376882      	-                 
 Node	RM00376901      	3                 
 Node	RM00377362      	-                 
 Node	RM00377459      	3                 
 Node	RM00377460      	3                 
 Node	RM00377461      	3                 
 Node	RM00379756      	15                
 Node	RM00380376      	2                 
 Node	RM00382171      	-                 
 Node	RM00382173      	3                 
 Node	RM00382174      	3                 
 Node	RM00382175      	3                 
 Node	RM00382257      	-                 
 Node	RM00382288      	15                
 Node	RM00382289      	3                 
 Node	RM00382290      	3                 
 Node	RM00382291      	3                 
 Node	RM00382304      	-                 
 Node	RM00382324      	2                 
 Node	RM00382325      	2                 
 Node	RM00382361      	2                 
 Node	RM00382380      	9                 
 Node	RM00382381      	2                 
 Node	RM00382401      	2                 
 Node	RM00382405      	-                 
 Node	RM00399676      	3                 
 Node	RM00399685      	-                 
 Node	RM00399688      	14                
 Node	RM00399859      	3                 
 Node	RM00399875      	3                 
 Node	RM00408035      	-                 
 Node	RM00413167      	3                 
 Node	RM00413168      	3                 
 Node	RM00413169      	3                 
 Node	RM00425173      	-                 
 Node	RM00425175      	15                
 Node	RM00425211      	2                 
 Node	RM00438241      	15                
 Node	RM00455227      	-                 
 Node	RM00455315      	15                
 Node	RM00470723      	-                 
 Node	RM00471022      	3                 
 Node	RM00471310      	2                 
 Node	RM00471450      	15                
 Node	RM00472097      	-                 
 Node	RM00477011      	3                 
 Node	RM00477015      	3                 
 Node	RM00477016      	15                
 Node	RM00477017      	-                 
 Node	RM00478161      	2                 
 Node	RM00478162      	2                 
 Node	RM00478359      	3                 
 Node	RM00478520      	-                 
 Node	RM00502414      	-                 
 Node	RM00502416      	15                
 Node	RM00506710      	14                
 Node	RM00506711      	-                 
 Node	CC00030089B     	-                 
 Node	QAA00000157     	-                 
 Node	VT00034928A     	-                 
 Node	VT00035143A     	-                 
 Node	VT00036461A     	-                 
 Node	VT00036671A     	-                 
 Node	VT00036784A     	-                 
 Node	VT00036786A     	-                 
 Node	VT00055924A     	-                 
 Node	VT00055931A     	-                 
 Node	VT00060638B     	-                 
 Node	VT00190385A     	-                 
 Node	VT00190682B     	-                 
 Node	VT00192503B     	-                 
 Node	VT00192506A     	-                 
 Node	VT00192506B     	-                 
 Node	XX00073679F     	-                 
 Node	XX00073680A     	-                 
 Node	XX00073680B     	-                 
 Node	XX00073680C     	-                 
 Node	XX00073683I     	-                 
 Node	XX00073685A     	-                 
 Node	XX00073685J     	-                 
 Node	XX00073686E     	-                 
 Node	XX00073732A     	-                 
 Node	XX00073732I     	-                 
 Node	XX00073733A     	-                 
 Node	XX00074065B     	-                 
 Node	XX00074067A     	-                 
 Node	XX00074068B     	-                 
 Node	XX00074077A     	-                 
 Node	XX00074077L     	-                 
 Node	XX00074078A     	-                 
 Node	XX00074078J     	-                 
 Node	XX00074079A     	-                 
 Node	XX00074079D     	-                 
 Node	XX00074081A     	-                 
 Node	XX00074082C     	-                 
 Node	XX00074083H     	-                 
 Node	XX00074083M     	-                 
 Node	XX00074085A     	-                 
 Node	XX00074085J     	-                 
 Node	XX00074086A     	-                 
 Node	XX00074088B     	-                 
 Node	XX00074089C     	-                 
 Node	XX00074092A     	-                 
 Node	XX00074092B     	-                 
 Node	XX00074092D     	-                 
 Node	XX00074092G     	-                 
 Node	XX00074095A     	-                 
 Node	XX00074095C     	-                 
 Node	XX00074096A     	-                 
 Node	XX00074096G     	-                 
 Node	XX00074096J     	-                 
 Node	XX00074099E     	-                 
 Node	XX00074102D     	-                 
 Node	XX00074103C     	-                 
 Node	XX00074105A     	-                 
 Node	XX00074108A     	-                 
 Node	XX00074108E     	-                 
 Node	XX00074109A     	-                 
 Node	XX00074118A     	-                 
 Node	XX00074118B     	-                 
 Node	XX00074118E     	-                 
 Node	XX00074124C     	-                 
 Node	XX00074128A     	-                 
 Node	XX00074128B     	-                 
 Node	XX00074129A     	-                 
 Node	XX00074132C     	-                 
 Node	XX00074132D     	-                 
 Node	XX00074133C     	-                 
 Node	XX00074134C     	-                 
 Node	XX00074134D     	-                 
 Node	XX00074135A     	-                 
 Node	XX00074135F     	-                 
 Node	XX00074136A     	-                 
 Node	XX00074136D     	-                 
 Node	XX00074137A     	-                 
 Node	XX00074137G     	-                 
 Node	XX00074138A     	-                 
 Node	XX00074138N     	-                 
 Node	XX00074139B     	-                 
 Node	XX00074141C     	-                 
 Node	XX00074144A     	-                 
 Node	XX00074144E     	-                 
 Node	XX00074145B     	-                 
 Node	XX00074148I     	-                 
 Node	XX00074152A     	-                 
 Node	XX00074152B     	-                 
 Node	XX00074154A     	-                 
 Node	XX00074154D     	-                 
 Node	XX00074187A     	-                 
 Node	XX00074187L     	-                 
 Node	XX00074189A     	-                 
 Node	XX00074189I     	-                 
 Node	XX00074190A     	-                 
 Node	XX00074190F     	-                 
 Node	XX00074191B     	-                 
 Node	XX00074194A     	-                 
 Node	XX00074194B     	-                 
 Node	XX00075015A     	-                 
 Node	XX00075015I     	-                 
 Node	XX00075018A     	-                 
 Node	XX00075018D     	-                 
 Node	XX00075019A     	-                 
 Node	XX00075021A     	-                 
 Node	XX00075021I     	-                 
 Node	XX00076812A     	-                 
 Node	XX00076813C     	-                 
 Node	XX00076814A     	-                 
 Node	XX00076815A     	-                 
 Node	XX00076817I     	-                 
 Node	XX00076841A     	-                 
 Node	XX00076841E     	-                 
 Node	XX00077037A     	-                 
 Node	XX00077094A     	-                 
 Node	XX00077094G     	-                 
 Node	XX00077096A     	-                 
 Node	XX00077097A     	-                 
 Node	XX00077097D     	-                 
 Node	XX00077097F     	-                 
 Node	XX00077227A     	-                 
 Node	XX00077230B     	-                 
 Node	XX00077230H     	-                 
 Node	XX00077231B     	-                 
 Node	XX00077232C     	-                 
 Node	XX00077344A     	-                 
 Node	XX00077344D     	-                 
 Node	XX00077344J     	-                 
 Node	XX00077344K     	-                 
 Node	XX00077373C     	-                 
 Node	XX00077374B     	-                 
 Node	XX00077374R     	-                 
 Node	XX00077376A     	-                 
 Node	XX00077376B     	-                 
 Node	XX00077439A     	-                 
 Node	XX00077439C     	-                 
 Node	XX00077439E     	-                 
 Node	XX00077440A     	-                 
 Node	XX00077442A     	-                 
 Node	XX00077444C     	-                 
 Node	XX00077461B     	-                 
 Node	XX00077462B     	-                 
 Node	XX00077462D     	-                 
 Node	XX00077464A     	-                 
 Node	XX00077465G     	-                 
 Node	XX00077466A     	-                 
 Node	XX00077467A     	-                 
 Node	XX00077467H     	-                 
 Node	XX00077467T     	-                 
 Node	XX00077467V     	-                 
 Node	XX00077468G     	-                 
 Node	XX00077468L     	-                 
 Node	XX00077469B     	-                 
 Node	XX00077469I     	-                 
 Node	XX00077469K     	-                 
 Node	XX00077469P     	-                 
 Node	XX00077470A     	-                 
 Node	XX00077473A     	-                 
 Node	XX00077474E     	-                 
 Node	XX00077491A     	-                 
 Node	XX00077491L     	-                 
 Node	XX00077493A     	-                 
 Node	XX00077493B     	-                 
 Node	XX00077493E     	-                 
 Node	XX00077495A     	-                 
 Node	XX00077495D     	-                 
 Node	XX00077495K     	-                 
 Node	XX00077495L     	-                 
 Node	XX00077506G     	-                 
 Node	XX00077508C     	-                 
 Node	XX00077509A     	-                 
 Node	XX00077509C     	-                 
 Node	XX00077511A     	-                 
 Node	XX00077511L     	-                 
 Node	XX00077512A     	-                 
 Node	XX00077512B     	-                 
 Node	XX00077512D     	-                 
 Node	XX00077515A     	-                 
 Node	XX00077515I     	-                 
 Node	XX00077518B     	-                 
 Node	XX00077518C     	-                 
 Node	XX00077518D     	-                 
 Node	XX00077521A     	-                 
 Node	XX00077521B     	-                 
 Node	XX00077521J     	-                 
 Node	XX00077524A     	-                 
 Node	XX00077524B     	-                 
 Node	XX00077525A     	-                 
 Node	XX00077525T     	-                 
 Node	XX00077526N     	-                 
 Node	XX00077648B     	-                 
 Node	XX00111804C     	-                 
 Node	XX00111804H     	-                 
 Node	XX00111804I     	-                 
 Node	XX00111806D     	-                 
 Node	XX00111806J     	-                 
 Node	XX00111808B     	-                 
 Node	XX00111808D     	-                 
 Node	XX00111809A     	-                 
 Node	XX00111809E     	-                 
 Node	XX00111809G     	-                 
 Node	XX00111812A     	-                 
 Node	XX00111813E     	-                 
 Node	XX00111814A     	-                 
 Node	XX00111815C     	-                 
 Node	XX00111816B     	-                 
 Node	XX00111816E     	-                 
 Node	XX00111816F     	-                 
 Node	XX00116886A     	-                 
 Node	XX00120953F     	-                 
 Node	XX00120958A     	-                 
 Node	XX00120958O     	-                 
 Node	XX00120958T     	-                 
 Node	XX00128855A     	-                 
 Node	XX00195758B     	-                 
 Node	XX00204150H     	-                 
 Node	XX00204241A     	-                 
 Node	XX00216594E     	-                 
 Node	XX00216597A     	-                 
 Node	XX00219133A     	-                 
 Node	XX00219133I     	-                 
 Node	XX00219133W     	-                 
 Node	XX00219294C     	-                 
 Node	XX00219295D     	-                 
 Node	XX00219295G     	-                 
 Node	XX00219295I     	-                 
 Node	XX00354274A     	-                 
 Node	XX00354274D     	-                 
 Node	XX00354274G     	-                 
 Node	XX00354274H     	-                 
 Node	XX00354274U     	-                 
 Node	XX00354274V     	-                 
 Node	XX00354699A     	-                 
 Node	XX00354699E     	-                 
 Node	XX00354699O     	-                 
 Node	XX00354843A     	-                 
 Node	XX00354844A     	-                 
 Node	XX00354844D     	-                 
 Node	XX00354871A     	-                 
 Node	XX00354871B     	-                 
 Node	XX00354872B     	-                 
 Node	XX00359271A     	-                 
 Node	XX00359271D     	-                 
 Node	XX00361916A     	-                 
 Node	XX00361918A     	-                 
 Node	XX00363624B     	-                 
 Node	XX00363624D     	-                 
 Node	XX00363625B     	-                 
 Node	XX00396269A     	-                 

[TIMES]
 Duration           	1.          	MIN
 Hydraulic Timestep 	1.          	MIN
 Pattern Timestep   	1.          	MIN

[OPTIONS]
 Units              	LPS
 Headloss           	H-W            
 Specific Gravity   	1.          
 Viscosity          	0.0000011   
 Trials             	50          
 Unbalanced         	Continue
 Demand Multiplier  	1.          

[REPORT]
 STATUS             	FULL
 MESSAGES           	YES

[COORDINATES]
;Node            	X-Coord           	Y-Coord           
 CE00012422      	15287.28          	71211.15          
 CE00012424      	15020.24          	71406.52          
 CE00012527      	14624.86          	71143.02          
 CE00012528      	14616.36          	71141.87          
 CE00012529      	14625.44          	71113.49          
 CE00012535      	15121.31          	71048.37          
 CE00012536      	14990.59          	71079.78          
 CE00012537      	14977.78          	71056.48          
 CE00012538      	14960.5           	71050.14          
 CE00012540      	14762.34          	71162.93          
 CE00012541      	14775.89          	71043.84          
 CE00012785      	15168.02          	71094.81          
 CE00013501      	15081.38          	71074.39          
 CE00013502      	15043.51          	71102.75          
 CE00013541      	15079.8           	71438.78          
 CE00013574      	15124.29          	71328.89          
 CE00013575      	14933.57          	71344.19          
 CE00013620      	15233.02          	71314.67          
 CE00013621      	15273.38          	71374.13          
 CE00013622      	15327.58          	71418.48          
 CE00013625      	15278.41          	71477.76          
 CE00013626      	15281.28          	71480.54          
 CE00025830      	15441.82          	71445.07          
 CE00025831      	15455.64          	71430.48          
 CE00025832      	15251.37          	71602.01          
 CE00025833      	15314.89          	71519.52          
 CE00025835      	15377.99          	71463.62          
 CE00025836      	15384.11          	71458.21          
 CE00078683      	15242.1           	71341.46          
 CE00079001      	15285.56          	71631.35          
 CE00142840      	14755.75          	70970.21          
 CE00163539      	15336.29          	71557.38          
 HI00003973      	14992.97          	71082.07          
 HI00003974      	14763.92          	71161.47          
 HI00003975      	14764.44          	70966.62          
 HI00004092      	15043.41          	71404.99          
 HI00004100      	15186.45          	71362.78          
 HI00004101      	15324.51          	71309.06          
 HI00004102      	15292.83          	71473.34          
 HI00008639      	15261.22          	71606.69          
 HI00008640      	15392.46          	71458.1           
 HI00017288      	15207.74          	71200.8           
 HI00060136      	14905.72          	71296.4           
 HI00060149      	15101.39          	71158.38          
 HI00081977      	14732.51          	71095.81          
 RM00135360      	15230.36          	71284.95          
 RM00135361      	15285.02          	71208.96          
 RM00135362      	15285.41          	71209.33          
 RM00135363      	15235.55          	71279.26          
 RM00135364      	15239.68          	71274.73          
 RM00135370      	15011.96          	71398.55          
 RM00135371      	15010.3           	71396.96          
 RM00135372      	15008.14          	71394.88          
 RM00135373      	15007.2           	71393.98          
 RM00135374      	14967.63          	71355.92          
 RM00135375      	14964.46          	71352.87          
 RM00135376      	14970.3           	71358.49          
 RM00135377      	14965.76          	71354.12          
 RM00135378      	15138.06          	71322.23          
 RM00135379      	15137.35          	71321.54          
 RM00135380      	15123.3           	71308.04          
 RM00135381      	15125.81          	71310.45          
 RM00135383      	15196.19          	71322.52          
 RM00135384      	15186.01          	71334.21          
 RM00135385      	15201.18          	71316.79          
 RM00135386      	15206.11          	71311.14          
 RM00135387      	15188.99          	71283.55          
 RM00135388      	15177.19          	71272.15          
 RM00135389      	15173.67          	71268.74          
 RM00135390      	15187.34          	71270.48          
 RM00135391      	15186.84          	71269.99          
 RM00135392      	15166.52          	71261.9           
 RM00135393      	15167.97          	71263.27          
 RM00135394      	15174.8           	71258.28          
 RM00135395      	15162.13          	71245.96          
 RM00135396      	15092.41          	71278.09          
 RM00135397      	15148.            	71244.95          
 RM00135398      	15155.03          	71251.06          
 RM00135400      	15128.79          	71226.25          
 RM00135401      	15142.61          	71226.96          
 RM00135402      	15152.43          	71236.52          
 RM00135403      	15132.86          	71217.48          
 RM00135404      	15123.19          	71208.07          
 RM00135405      	15112.58          	71211.37          
 RM00135406      	15110.84          	71209.72          
 RM00135407      	15107.82          	71206.82          
 RM00135408      	14962.74          	71312.87          
 RM00135409      	14979.93          	71281.5           
 RM00135410      	15082.34          	71268.32          
 RM00135411      	15060.3           	71246.99          
 RM00135412      	15072.74          	71259.            
 RM00135413      	15063.39          	71249.98          
 RM00135414      	15066.49          	71252.97          
 RM00135415      	15069.66          	71256.02          
 RM00135416      	15057.2           	71244.01          
 RM00135417      	15054.05          	71240.96          
 RM00135418      	15051.23          	71229.18          
 RM00135419      	15051.52          	71235.17          
 RM00135420      	15053.61          	71240.53          
 RM00135741      	14882.31          	71383.49          
 RM00135744      	14906.14          	71358.83          
 RM00135746      	14840.24          	71351.64          
 RM00135747      	14845.66          	71361.67          
 RM00135749      	14911.34          	71277.38          
 RM00135750      	14914.86          	71305.13          
 RM00135751      	14893.98          	71285.18          
 RM00135752      	14907.84          	71298.43          
 RM00135754      	14936.61          	71301.78          
 RM00135755      	14876.7           	71268.67          
 RM00135756      	14879.47          	71246.61          
 RM00135757      	14878.9           	71246.05          
 RM00135758      	14862.46          	71255.07          
 RM00135759      	14853.85          	71246.85          
 RM00135760      	14885.45          	71277.03          
 RM00135761      	14903.18          	71269.49          
 RM00135762      	14898.14          	71264.63          
 RM00135763      	14889.22          	71256.02          
 RM00135764      	14874.58          	71241.88          
 RM00135830      	14823.65          	71320.92          
 RM00135833      	14836.39          	71344.51          
 RM00135834      	14817.67          	71309.84          
 RM00135835      	14809.11          	71294.            
 RM00135836      	14802.89          	71282.47          
 RM00135837      	14795.19          	71268.21          
 RM00135840      	14813.68          	71209.68          
 RM00135841      	14826.33          	71220.51          
 RM00135846      	14786.07          	71251.32          
 RM00135848      	14776.76          	71234.08          
 RM00135849      	14777.23          	71234.96          
 RM00135850      	14770.06          	71221.67          
 RM00136606      	14988.2           	71177.53          
 RM00136607      	14979.23          	71168.95          
 RM00136608      	14967.38          	71157.62          
 RM00136609      	14950.64          	71155.            
 RM00136610      	14859.62          	71190.33          
 RM00136611      	14891.39          	71160.76          
 RM00136612      	14884.            	71167.65          
 RM00136613      	14867.19          	71183.29          
 RM00136614      	14875.            	71176.03          
 RM00136615      	14864.02          	71162.17          
 RM00136616      	14855.01          	71170.38          
 RM00136617      	15095.42          	71194.89          
 RM00136618      	15098.52          	71197.88          
 RM00136619      	15085.73          	71192.2           
 RM00136620      	15090.33          	71192.13          
 RM00136621      	15122.3           	71207.21          
 RM00136622      	15100.9           	71174.06          
 RM00136623      	15104.78          	71203.9           
 RM00136624      	15101.68          	71200.92          
 RM00136625      	15100.88          	71173.46          
 RM00136626      	15105.55          	71154.34          
 RM00136627      	15069.09          	71154.53          
 RM00136628      	15059.01          	71158.63          
 RM00136629      	15063.09          	71148.72          
 RM00136630      	15017.16          	71205.35          
 RM00136631      	15003.87          	71192.53          
 RM00136632      	15051.3           	71137.32          
 RM00136633      	15047.87          	71147.85          
 RM00136634      	15041.83          	71104.6           
 RM00136635      	15045.95          	71132.13          
 RM00136636      	15036.73          	71137.07          
 RM00136637      	15023.8           	71124.55          
 RM00136638      	15017.69          	71118.64          
 RM00136639      	15005.98          	71107.3           
 RM00136640      	15009.35          	71110.57          
 RM00136641      	15000.73          	71102.22          
 RM00136642      	15127.68          	71145.44          
 RM00136643      	15121.2           	71151.97          
 RM00136644      	15121.56          	71138.73          
 RM00136645      	15101.81          	71094.            
 RM00136646      	15102.46          	71094.62          
 RM00136647      	15090.69          	71083.32          
 RM00136648      	15122.06          	71049.11          
 RM00136649      	14878.24          	71148.97          
 RM00136650      	14876.92          	71150.19          
 RM00136651      	14908.89          	71144.48          
 RM00136652      	14890.08          	71137.62          
 RM00136653      	14897.98          	71130.25          
 RM00136654      	14903.37          	71106.94          
 RM00136655      	14911.26          	71102.32          
 RM00136656      	14893.64          	71098.49          
 RM00136657      	14899.4           	71091.57          
 RM00136658      	14947.94          	71139.03          
 RM00136659      	14942.16          	71133.5           
 RM00136661      	14933.91          	71139.22          
 RM00136662      	14960.01          	71092.22          
 RM00136663      	14944.68          	71106.57          
 RM00136664      	14936.29          	71094.8           
 RM00136665      	14955.15          	71077.25          
 RM00136666      	14970.61          	71082.32          
 RM00136667      	14939.2           	71044.21          
 RM00136668      	14849.08          	71084.48          
 RM00136669      	14876.94          	71083.01          
 RM00136670      	14880.86          	71056.87          
 RM00136671      	14849.46          	71055.82          
 RM00136672      	14887.97          	71081.25          
 RM00136673      	14881.78          	71042.52          
 RM00136674      	14892.94          	71045.63          
 RM00136675      	14907.5           	71032.07          
 RM00136676      	14893.47          	71031.6           
 RM00136677      	14850.58          	71046.9           
 RM00136678      	14875.71          	71048.18          
 RM00136681      	14691.38          	71165.55          
 RM00136684      	14834.87          	71180.99          
 RM00136685      	14793.16          	71181.61          
 RM00136686      	14804.47          	71183.71          
 RM00136687      	14780.12          	71181.07          
 RM00136688      	14774.33          	71154.14          
 RM00136689      	14767.34          	71148.15          
 RM00136690      	14768.07          	71147.47          
 RM00136691      	14784.94          	71144.42          
 RM00136692      	14791.36          	71138.42          
 RM00136693      	14796.92          	71133.23          
 RM00136694      	14797.94          	71132.28          
 RM00136695      	14803.78          	71126.82          
 RM00136696      	14840.68          	71092.33          
 RM00136697      	14830.24          	71090.02          
 RM00136698      	14829.14          	71103.12          
 RM00136699      	14819.86          	71111.79          
 RM00136700      	14821.83          	71109.95          
 RM00136701      	14811.31          	71119.78          
 RM00136702      	14825.85          	71106.19          
 RM00136703      	14835.47          	71042.73          
 RM00136704      	14834.49          	71031.9           
 RM00136705      	14787.95          	71044.25          
 RM00136706      	14789.41          	71042.9           
 RM00136708      	14821.68          	71019.97          
 RM00136709      	14802.98          	71030.46          
 RM00136710      	14798.42          	71034.6           
 RM00136711      	14726.84          	71018.93          
 RM00136712      	14726.72          	71016.93          
 RM00136723      	14774.65          	70986.79          
 RM00136724      	14785.84          	70997.12          
 RM00136725      	14783.93          	70984.79          
 RM00136726      	14736.38          	70986.16          
 RM00136727      	14797.28          	71007.68          
 RM00136728      	14809.83          	71008.92          
 RM00136729      	14795.06          	70995.16          
 RM00136730      	14800.83          	71000.53          
 RM00136731      	14862.77          	70972.82          
 RM00136732      	14856.63          	70967.38          
 RM00136733      	14853.23          	70953.07          
 RM00136734      	14859.53          	70958.63          
 RM00136735      	14845.94          	70957.89          
 RM00136736      	14834.19          	70948.27          
 RM00136737      	14831.58          	70933.07          
 RM00136738      	14794.46          	70932.76          
 RM00136739      	14815.07          	70931.29          
 RM00136740      	14819.7           	70935.4           
 RM00136742      	14761.35          	70975.3           
 RM00136743      	14771.87          	70973.54          
 RM00136744      	14781.15          	70982.2           
 RM00136745      	14768.07          	70954.53          
 RM00136749      	14780.44          	70944.05          
 RM00136773      	14823.49          	70908.36          
 RM00136777      	14859.89          	70881.35          
 RM00136820      	14907.68          	70999.78          
 RM00136821      	14894.96          	71001.37          
 RM00136822      	14884.77          	70992.33          
 RM00136823      	14896.03          	70990.87          
 RM00136824      	14894.68          	70989.68          
 RM00136825      	14940.05          	70989.28          
 RM00136826      	14940.56          	70988.8           
 RM00136827      	14930.09          	70998.54          
 RM00136828      	14949.7           	70980.31          
 RM00136829      	14944.13          	70942.48          
 RM00136830      	14930.71          	70929.61          
 RM00136831      	14930.35          	70929.26          
 RM00136832      	14874.3           	70971.67          
 RM00136834      	14883.29          	70979.61          
 RM00136835      	14870.77          	70968.56          
 RM00136836      	14911.6           	70914.85          
 RM00136837      	14912.04          	70915.12          
 RM00136838      	14878.5           	70893.42          
 RM00136839      	14900.63          	70908.02          
 RM00138597      	15275.02          	71199.52          
 RM00138598      	15267.16          	71192.12          
 RM00138599      	15249.53          	71175.86          
 RM00138600      	15235.49          	71162.42          
 RM00138601      	15217.97          	71151.28          
 RM00138602      	15222.08          	71149.59          
 RM00138604      	15179.04          	71173.16          
 RM00138605      	15178.39          	71172.53          
 RM00138606      	15162.04          	71156.93          
 RM00138607      	15178.29          	71111.81          
 RM00138608      	15179.21          	71112.73          
 RM00138609      	15173.84          	71107.39          
 RM00138611      	15155.24          	71082.11          
 RM00141278      	14825.82          	71220.03          
 RM00141288      	14974.29          	71058.4           
 RM00141310      	15154.44          	71132.69          
 RM00141344      	14812.76          	71011.65          
 RM00141345      	14770.29          	71194.85          
 RM00141346      	14872.96          	71240.32          
 RM00141347      	14917.63          	71283.46          
 RM00141365      	14939.56          	71044.56          
 RM00141406      	14863.25          	70883.52          
 RM00141414      	14903.52          	70909.82          
 RM00141427      	14642.53          	71156.16          
 RM00141428      	14642.04          	71156.07          
 RM00141440      	14832.5           	70897.09          
 RM00141441      	14830.56          	70899.52          
 RM00141487      	15159.2           	71342.53          
 RM00141502      	15123.33          	71050.37          
 RM00141541      	15136.79          	71063.76          
 RM00141558      	15127.24          	71311.82          
 RM00141579      	15065.38          	71164.78          
 RM00141580      	15074.26          	71175.09          
 RM00141582      	14883.81          	71089.38          
 RM00141610      	15039.85          	71217.            
 RM00141611      	15055.84          	71203.18          
 RM00141618      	14880.54          	70894.76          
 RM00141629      	15129.27          	71313.77          
 RM00141647      	14981.33          	71170.96          
 RM00141665      	15082.76          	71075.71          
 RM00141671      	14843.89          	70943.99          
 RM00141795      	15067.07          	71272.4           
 RM00141798      	15003.28          	71211.71          
 RM00141898      	14991.53          	71355.45          
 RM00202503      	15357.17          	71396.15          
 RM00202510      	15397.25          	71378.97          
 RM00202511      	15354.37          	71337.67          
 RM00202576      	15418.33          	71431.3           
 RM00202577      	15355.95          	71397.43          
 RM00202579      	15354.74          	71338.03          
 RM00206775      	15380.37          	71362.59          
 RM00206776      	15333.08          	71317.27          
 RM00206782      	15275.18          	71589.            
 RM00206783      	15412.92          	71436.9           
 RM00206784      	15359.71          	71493.03          
 RM00206785      	15302.27          	71551.34          
 RM00207522      	14887.96          	71377.64          
 RM00211094      	15274.77          	71455.9           
 RM00211096      	15089.05          	71355.87          
 RM00211114      	15199.04          	71319.25          
 RM00211133      	15051.05          	71399.69          
 RM00211167      	15228.38          	71220.68          
 RM00211168      	15217.72          	71210.41          
 RM00211169      	15215.81          	71208.57          
 RM00211196      	15401.55          	71448.67          
 RM00211206      	15421.43          	71402.53          
 RM00211248      	15451.2           	71435.16          
 RM00211267      	14972.58          	71337.35          
 RM00211268      	14993.71          	71357.53          
 RM00211269      	14992.99          	71356.84          
 RM00211270      	14984.68          	71348.91          
 RM00211272      	14976.02          	71299.15          
 RM00211273      	15000.56          	71273.52          
 RM00211274      	14989.32          	71285.26          
 RM00211601      	15314.13          	71321.98          
 RM00211630      	14857.74          	71383.08          
 RM00211658      	15142.48          	71239.52          
 RM00211780      	15287.33          	71350.08          
 RM00211781      	15302.03          	71287.52          
 RM00214724      	15367.8           	71350.54          
 RM00214793      	15159.67          	71388.25          
 RM00214796      	15280.56          	71479.84          
 RM00214874      	15283.42          	71354.18          
 RM00227740      	15037.48          	71247.57          
 RM00227741      	15012.15          	71261.55          
 RM00227784      	15068.37          	71273.66          
 RM00227785      	15054.42          	71260.22          
 RM00227800      	15159.35          	71387.97          
 RM00227916      	15024.44          	71386.88          
 RM00227917      	15249.1           	71240.58          
 RM00227918      	15003.35          	71366.74          
 RM00227948      	15023.36          	71385.85          
 RM00227950      	15244.51          	71394.97          
 RM00227973      	15068.54          	71273.83          
 RM00231961      	14984.82          	71193.68          
 RM00231985      	15070.05          	71377.78          
 RM00366206      	15093.84          	71350.35          
 RM00366207      	15105.57          	71336.82          
 RM00366858      	15076.51          	71281.51          
 RM00366981      	15078.64          	71283.56          
 RM00368609      	15284.59          	71208.55          
 RM00374490      	15282.3           	71268.62          
 RM00374493      	15243.5           	71297.31          
 RM00374498      	15259.78          	71278.61          
 RM00374501      	15255.18          	71283.89          
 RM00375516      	15216.93          	71327.1           
 RM00375517      	15241.59          	71340.98          
 RM00375518      	15265.39          	71373.09          
 RM00375837      	14962.            	71152.48          
 RM00376625      	15306.61          	71595.39          
 RM00376628      	15303.49          	71600.34          
 RM00376882      	15106.05          	71291.33          
 RM00376901      	15116.32          	71301.3           
 RM00377362      	15101.72          	71287.12          
 RM00377459      	15318.14          	71496.48          
 RM00377460      	15300.58          	71480.43          
 RM00377461      	15310.91          	71489.87          
 RM00379756      	15270.51          	71596.34          
 RM00380376      	14835.4           	71229.09          
 RM00382171      	15251.34          	71387.81          
 RM00382173      	15217.15          	71400.12          
 RM00382174      	15200.97          	71384.5           
 RM00382175      	15193.68          	71354.49          
 RM00382257      	15308.42          	71327.96          
 RM00382288      	15305.8           	71330.71          
 RM00382289      	15296.83          	71340.12          
 RM00382290      	15307.87          	71328.54          
 RM00382291      	15316.22          	71319.78          
 RM00382304      	14994.94          	71203.57          
 RM00382324      	14983.71          	71192.6           
 RM00382325      	14967.54          	71176.82          
 RM00382361      	15009.8           	71251.71          
 RM00382380      	14961.7           	71165.43          
 RM00382381      	14990.09          	71272.08          
 RM00382401      	15019.85          	71230.08          
 RM00382405      	15010.36          	71251.14          
 RM00399676      	14927.87          	71317.85          
 RM00399685      	15141.92          	71325.93          
 RM00399688      	14907.72          	71357.2           
 RM00399859      	15257.            	71438.74          
 RM00399875      	15242.6           	71424.84          
 RM00408035      	14876.76          	71174.38          
 RM00413167      	15353.98          	71499.08          
 RM00413168      	15361.54          	71491.09          
 RM00413169      	15371.85          	71480.19          
 RM00425173      	14967.84          	71057.1           
 RM00425175      	14968.72          	71057.4           
 RM00425211      	14871.47          	70980.53          
 RM00438241      	15000.4           	71089.06          
 RM00455227      	15307.74          	71447.99          
 RM00455315      	15308.15          	71447.56          
 RM00470723      	15172.28          	71105.84          
 RM00471022      	15316.36          	71438.95          
 RM00471310      	15206.9           	71289.5           
 RM00471450      	15444.57          	71442.16          
 RM00472097      	15096.64          	71162.31          
 RM00477011      	15317.16          	71429.41          
 RM00477015      	15255.35          	71393.04          
 RM00477016      	15304.42          	71442.77          
 RM00477017      	15303.7           	71443.52          
 RM00478161      	15144.79          	71382.38          
 RM00478162      	15118.46          	71412.94          
 RM00478359      	15270.67          	71376.97          
 RM00478520      	15093.13          	71442.35          
 RM00502414      	15334.04          	71560.01          
 RM00502416      	15334.63          	71559.33          
 RM00506710      	15211.01          	71144.37          
 RM00506711      	15210.68          	71144.04          
 CC00030089B     	14775.12          	71151.11          
 QAA00000157     	14764.93          	71150.39          
 VT00034928A     	14875.136         	71399.88          
 VT00035143A     	14988.675         	71083.991         
 VT00036461A     	14815.578         	70908.659         
 VT00036671A     	15080.905         	71440.52          
 VT00036784A     	15210.847         	71293.353         
 VT00036786A     	15224.877         	71318.047         
 VT00055924A     	15449.129         	71427.175         
 VT00055931A     	15242.811         	71613.147         
 VT00060638B     	14840.54          	71353.87          
 VT00190385A     	14753.74          	70955.425         
 VT00190682B     	14781.24          	71147.34          
 VT00192503B     	14688.9           	71165.79          
 VT00192506A     	14768.17          	71159.895         
 VT00192506B     	14767.93          	71159.64          
 XX00073679F     	15218.16          	71295.15          
 XX00073680A     	15284.4           	71208.37          
 XX00073680B     	15283.76          	71207.75          
 XX00073680C     	15255.06          	71236.43          
 XX00073683I     	15119.17          	71304.07          
 XX00073685A     	15169.32          	71264.54          
 XX00073685J     	15111.89          	71210.73          
 XX00073686E     	15198.35          	71292.6           
 XX00073732A     	14873.05          	71393.06          
 XX00073732I     	14926.67          	71337.59          
 XX00073733A     	14961.14          	71349.68          
 XX00074065B     	14616.51          	71141.4           
 XX00074067A     	14624.05          	71145.59          
 XX00074068B     	14624.56          	71143.98          
 XX00074077A     	14880.44          	71146.92          
 XX00074077L     	14777.44          	71180.51          
 XX00074078A     	15002.77          	71191.47          
 XX00074078J     	14939.78          	71131.22          
 XX00074079A     	15124.04          	71149.1           
 XX00074079D     	15107.8           	71165.49          
 XX00074081A     	15150.95          	71110.64          
 XX00074082C     	15104.03          	71189.43          
 XX00074083H     	15097.15          	71196.56          
 XX00074083M     	15056.43          	71217.18          
 XX00074085A     	14985.3           	71087.29          
 XX00074085J     	15063.83          	71163.29          
 XX00074086A     	15126.36          	71121.45          
 XX00074088B     	15126.63          	71131.4           
 XX00074089C     	15126.96          	71146.15          
 XX00074092A     	14991.71          	71080.85          
 XX00074092B     	14990.95          	71080.12          
 XX00074092D     	14984.65          	71086.66          
 XX00074092G     	14963.3           	71089.14          
 XX00074095A     	14952.93          	71079.32          
 XX00074095C     	14921.98          	71106.97          
 XX00074096A     	14873.45          	71063.76          
 XX00074096G     	14953.57          	71058.13          
 XX00074096J     	14954.24          	71078.09          
 XX00074099E     	14910.04          	71101.19          
 XX00074102D     	14937.23          	71113.54          
 XX00074103C     	14957.79          	71053.74          
 XX00074105A     	14953.59          	71078.7           
 XX00074108A     	14870.            	71053.52          
 XX00074108E     	14907.72          	71018.27          
 XX00074109A     	14868.94          	71054.51          
 XX00074118A     	14688.1           	71164.92          
 XX00074118B     	14689.03          	71165.1           
 XX00074118E     	14731.01          	71141.19          
 XX00074124C     	14773.68          	71195.26          
 XX00074128A     	14767.75          	71160.76          
 XX00074128B     	14776.56          	71180.34          
 XX00074129A     	14773.35          	71155.59          
 XX00074132C     	14772.69          	71156.2           
 XX00074132D     	14769.07          	71159.54          
 XX00074133C     	14768.41          	71160.15          
 XX00074134C     	14767.            	71158.63          
 XX00074134D     	14773.87          	71152.27          
 XX00074135A     	14827.53          	71092.65          
 XX00074135F     	14767.11          	71148.37          
 XX00074136A     	14745.67          	71083.35          
 XX00074136D     	14730.94          	71140.29          
 XX00074137A     	14746.67          	71082.29          
 XX00074137G     	14802.32          	71031.01          
 XX00074138A     	14857.8           	71076.34          
 XX00074138N     	14782.            	71147.07          
 XX00074139B     	14766.23          	71149.19          
 XX00074141C     	14853.86          	71067.09          
 XX00074144A     	14739.61          	71076.78          
 XX00074144E     	14726.61          	71015.15          
 XX00074145B     	14741.85          	71074.71          
 XX00074148I     	14834.96          	70948.95          
 XX00074152A     	14820.03          	70922.83          
 XX00074152B     	14820.24          	70912.42          
 XX00074154A     	14778.61          	70945.52          
 XX00074154D     	14814.02          	70930.36          
 XX00074187A     	14956.79          	70954.63          
 XX00074187L     	14874.96          	70891.08          
 XX00074189A     	14901.59          	70995.78          
 XX00074189I     	14850.61          	70950.75          
 XX00074190A     	14925.34          	71002.97          
 XX00074190F     	14951.93          	70978.24          
 XX00074191B     	14900.62          	71007.73          
 XX00074194A     	14958.01          	70958.47          
 XX00074194B     	14954.88          	70975.54          
 XX00075015A     	15221.28          	71148.82          
 XX00075015I     	15283.11          	71207.13          
 XX00075018A     	15127.24          	71145.87          
 XX00075018D     	15145.95          	71141.58          
 XX00075019A     	15166.81          	71093.62          
 XX00075021A     	15214.43          	71147.77          
 XX00075021I     	15164.13          	71097.73          
 XX00076812A     	14762.15          	70959.65          
 XX00076813C     	14815.37          	70931.56          
 XX00076814A     	14821.75          	70924.36          
 XX00076815A     	14822.95          	70925.42          
 XX00076817I     	14825.75          	70905.53          
 XX00076841A     	14686.73          	71164.65          
 XX00076841E     	14623.62          	71146.94          
 XX00077037A     	14901.05          	71104.81          
 XX00077094A     	15055.74          	71217.91          
 XX00077094G     	15054.41          	71241.31          
 XX00077096A     	15056.08          	71217.54          
 XX00077097A     	15018.25          	71206.4           
 XX00077097D     	15048.78          	71210.54          
 XX00077097F     	15058.06          	71200.87          
 XX00077227A     	15163.02          	71346.21          
 XX00077230B     	15081.25          	71440.16          
 XX00077230H     	15148.23          	71378.39          
 XX00077231B     	15154.73          	71356.26          
 XX00077232C     	15163.74          	71346.9           
 XX00077344A     	15163.92          	71347.07          
 XX00077344D     	15176.55          	71345.07          
 XX00077344J     	15202.78          	71298.36          
 XX00077344K     	15201.82          	71297.43          
 XX00077373C     	14847.81          	71236.27          
 XX00077374B     	14931.22          	71136.68          
 XX00077374R     	14857.93          	71225.8           
 XX00077376A     	14938.91          	71130.39          
 XX00077376B     	14938.04          	71129.56          
 XX00077439A     	15240.48          	71273.84          
 XX00077439C     	15247.99          	71263.29          
 XX00077439E     	15251.24          	71242.62          
 XX00077440A     	15249.5           	71240.96          
 XX00077442A     	15250.37          	71241.79          
 XX00077444C     	15167.52          	71094.32          
 XX00077461B     	15178.59          	71346.84          
 XX00077462B     	15209.21          	71291.75          
 XX00077462D     	15210.85          	71293.35          
 XX00077464A     	15226.39          	71319.52          
 XX00077465G     	15232.01          	71313.71          
 XX00077466A     	15249.36          	71264.47          
 XX00077467A     	15262.29          	71275.73          
 XX00077467H     	15325.52          	71310.03          
 XX00077467T     	15384.97          	71367.            
 XX00077467V     	15410.77          	71392.14          
 XX00077468G     	15190.89          	71357.69          
 XX00077468L     	15224.88          	71318.05          
 XX00077469B     	15233.45          	71415.99          
 XX00077469I     	15283.69          	71464.51          
 XX00077469K     	15288.3           	71468.96          
 XX00077469P     	15322.69          	71500.64          
 XX00077470A     	15228.84          	71411.41          
 XX00077473A     	15288.01          	71468.68          
 XX00077474E     	15279.13          	71478.45          
 XX00077491A     	15107.97          	71193.26          
 XX00077491L     	15208.35          	71290.91          
 XX00077493A     	15106.84          	71165.73          
 XX00077493B     	15105.22          	71167.36          
 XX00077493E     	15104.67          	71188.76          
 XX00077495A     	14994.05          	71083.12          
 XX00077495D     	15030.48          	71117.17          
 XX00077495K     	15098.42          	71160.57          
 XX00077495L     	15098.85          	71160.14          
 XX00077506G     	15056.92          	71243.74          
 XX00077508C     	15056.06          	71242.91          
 XX00077509A     	15055.2           	71242.07          
 XX00077509C     	15045.74          	71251.87          
 XX00077511A     	15046.47          	71252.56          
 XX00077511L     	15117.62          	71321.09          
 XX00077512A     	15152.64          	71354.25          
 XX00077512B     	15124.98          	71328.16          
 XX00077512D     	15118.48          	71321.93          
 XX00077515A     	15116.12          	71324.65          
 XX00077515I     	15046.29          	71405.18          
 XX00077518B     	14934.93          	71342.8           
 XX00077518C     	14959.14          	71347.36          
 XX00077518D     	14960.04          	71348.22          
 XX00077521A     	15021.76          	71251.64          
 XX00077521B     	15017.58          	71255.95          
 XX00077521J     	14970.41          	71335.28          
 XX00077524A     	14927.11          	71336.7           
 XX00077524B     	14927.8           	71335.98          
 XX00077525A     	15011.42          	71250.03          
 XX00077525T     	14858.79          	71226.64          
 XX00077526N     	14931.95          	71137.37          
 XX00077648B     	14818.76          	70911.23          
 XX00111804C     	15316.11          	71520.7           
 XX00111804H     	15259.28          	71606.69          
 XX00111804I     	15252.45          	71603.05          
 XX00111806D     	15329.31          	71507.03          
 XX00111806J     	15379.58          	71465.14          
 XX00111808B     	15385.2           	71459.25          
 XX00111808D     	15398.81          	71451.51          
 XX00111809A     	15410.08          	71439.84          
 XX00111809E     	15424.02          	71425.4           
 XX00111809G     	15429.96          	71415.56          
 XX00111812A     	15402.11          	71448.09          
 XX00111813E     	15449.4           	71426.89          
 XX00111814A     	15450.03          	71427.21          
 XX00111815C     	15443.13          	71443.56          
 XX00111816B     	15454.61          	71431.56          
 XX00111816E     	15443.19          	71443.61          
 XX00111816F     	15443.05          	71443.76          
 XX00116886A     	15154.77          	71106.9           
 XX00120953F     	15243.58          	71235.32          
 XX00120958A     	14772.78          	71195.15          
 XX00120958O     	14841.24          	71353.49          
 XX00120958T     	14870.62          	71395.58          
 XX00128855A     	15044.09          	71250.27          
 XX00195758B     	14960.89          	71050.52          
 XX00204150H     	15227.41          	71320.52          
 XX00204241A     	14960.71          	71050.7           
 XX00216594E     	15286.03          	71630.36          
 XX00216597A     	15286.27          	71629.87          
 XX00219133A     	14780.02          	71196.08          
 XX00219133I     	14845.41          	71238.77          
 XX00219133W     	14926.32          	71311.29          
 XX00219294C     	15125.3           	71147.82          
 XX00219295D     	15120.62          	71139.65          
 XX00219295G     	15126.94          	71133.48          
 XX00219295I     	15129.63          	71131.51          
 XX00354274A     	14902.01          	71105.69          
 XX00354274D     	14909.31          	71100.51          
 XX00354274G     	14874.16          	71068.79          
 XX00354274H     	14861.07          	71056.67          
 XX00354274U     	14762.1           	70964.44          
 XX00354274V     	14754.02          	70955.76          
 XX00354699A     	14853.04          	71060.01          
 XX00354699E     	14815.72          	71024.44          
 XX00354699O     	14756.31          	70970.71          
 XX00354843A     	14723.79          	71012.71          
 XX00354844A     	14726.43          	70999.49          
 XX00354844D     	14755.63          	70971.45          
 XX00354871A     	14774.49          	71154.            
 XX00354871B     	14780.9           	71148.08          
 XX00354872B     	14781.45          	71147.57          
 XX00359271A     	14935.86          	71131.84          
 XX00359271D     	14933.64          	71134.15          
 XX00361916A     	14958.74          	71084.24          
 XX00361918A     	14956.02          	71081.31          
 XX00363624B     	14763.91          	71149.28          
 XX00363624D     	14764.5           	71148.74          
 XX00363625B     	14763.31          	71149.81          
 XX00396269A     	15308.45          	71592.45          

[VERTICES]
;Link            	X-Coord           	Y-Coord           
 TR00073679D     	15223.27          	71292.73          
 TR00073679D     	15221.93          	71294.2           
 TR00073683E     	15111.14          	71296.27          
 TR00073683E     	15116.01          	71301.            
 TR00073685D     	15153.93          	71250.02          
 TR00073685E     	15146.88          	71243.99          
 TR00073685F     	15140.47          	71237.49          
 TR00073685F     	15139.54          	71236.55          
 TR00073685F     	15137.06          	71233.72          
 TR00073685F     	15131.35          	71228.35          
 TR00073685G     	15127.08          	71224.85          
 TR00073732C     	14893.36          	71372.05          
 TR00073732C     	14893.5           	71371.91          
 TR00073732C     	14895.02          	71370.33          
 TR00073732E     	14918.58          	71345.96          
 TR00074067A     	14624.41          	71144.45          
 TR00074077D     	14857.            	71168.68          
 TR00074077E     	14853.41          	71171.75          
 TR00074077E     	14848.27          	71174.77          
 TR00074077E     	14842.59          	71177.9           
 TR00074077E     	14838.35          	71179.78          
 TR00074077F     	14832.27          	71181.89          
 TR00074077F     	14826.53          	71183.27          
 TR00074077F     	14822.58          	71183.93          
 TR00074077F     	14816.93          	71184.41          
 TR00074077F     	14812.88          	71184.48          
 TR00074077F     	14808.01          	71184.2           
 TR00074077G     	14803.01          	71183.51          
 TR00074077H     	14782.95          	71179.64          
 TR00074077H     	14781.01          	71181.25          
 TR00074077I     	14778.33          	71180.69          
 TR00074077I     	14777.69          	71180.56          
 TR00074078F     	14952.49          	71143.39          
 TR00074079B     	15120.74          	71152.43          
 TR00074080B     	14993.62          	71082.7           
 TR00074081A     	15134.04          	71127.18          
 TR00074082A     	15097.64          	71196.06          
 TR00074083F     	15097.72          	71197.11          
 TR00074083G     	15096.64          	71196.07          
 TR00074083H     	15092.51          	71192.09          
 TR00074083J     	15080.31          	71192.28          
 TR00074086A     	15126.25          	71117.45          
 TR00074086C     	15091.28          	71083.89          
 TR00074089A     	15126.46          	71145.64          
 TR00074090A     	15124.88          	71148.25          
 TR00074092B     	14990.46          	71080.62          
 TR00074092C     	14984.22          	71086.24          
 TR00074092C     	14980.05          	71082.24          
 TR00074092C     	14971.71          	71081.3           
 TR00074095B     	14923.68          	71106.54          
 TR00074096D     	14914.1           	71025.92          
 TR00074096D     	14919.66          	71025.29          
 TR00074096G     	14962.34          	71066.62          
 TR00074096G     	14961.64          	71071.21          
 TR00074096H     	14954.61          	71077.75          
 TR00074097B     	14890.77          	71136.96          
 TR00074097C     	14908.49          	71120.47          
 TR00074097C     	14910.65          	71115.12          
 TR00074097C     	14910.6           	71113.63          
 TR00074098A     	14901.64          	71105.35          
 TR00074099A     	14921.1           	71107.19          
 TR00074099A     	14917.51          	71108.11          
 TR00074099B     	14910.37          	71101.5           
 TR00074103A     	14954.12          	71057.55          
 TR00074109A     	14866.7           	71056.59          
 TR00074109A     	14862.13          	71056.65          
 TR00074110A     	14873.69          	71065.48          
 TR00074112A     	14854.58          	71066.42          
 TR00074112A     	14854.22          	71061.1           
 TR00074118B     	14690.21          	71165.32          
 TR00074118C     	14692.76          	71165.81          
 TR00074118C     	14704.49          	71150.23          
 TR00074118C     	14718.54          	71141.84          
 TR00074119A     	14687.8           	71164.86          
 TR00074124A     	14776.43          	71181.03          
 TR00074125A     	14774.37          	71195.35          
 TR00074128A     	14771.76          	71179.41          
 TR00074129A     	14773.57          	71155.39          
 TR00074129A     	14773.79          	71155.18          
 TR00074129A     	14774.23          	71154.77          
 TR00074129A     	14774.24          	71154.42          
 TR00074129A     	14774.23          	71154.23          
 TR00074132A     	14766.7           	71149.7           
 TR00074135A     	14769.17          	71146.47          
 TR00074135B     	14767.7           	71147.83          
 TR00074136B     	14730.93          	71097.31          
 TR00074136B     	14734.27          	71138.74          
 TR00074136B     	14731.48          	71140.04          
 TR00074137A     	14747.            	71081.99          
 TR00074137D     	14799.27          	71033.82          
 TR00074139C     	14761.23          	71153.79          
 TR00074139C     	14751.91          	71146.32          
 TR00074139C     	14743.84          	71142.76          
 TR00074139C     	14735.55          	71140.95          
 TR00074142B     	14807.97          	71026.24          
 TR00074142B     	14808.78          	71025.57          
 TR00074142B     	14815.12          	71025.08          
 TR00074144A     	14738.03          	71078.24          
 TR00074144A     	14732.6           	71078.03          
 TR00074144A     	14730.18          	71072.7           
 TR00074144C     	14726.67          	71016.15          
 TR00074145A     	14742.78          	71074.39          
 TR00074146B     	14745.2           	71082.84          
 TR00074148A     	14894.59          	71001.04          
 TR00074148B     	14873.54          	70982.37          
 TR00074152A     	14818.19          	70921.2           
 TR00074152A     	14817.91          	70915.35          
 TR00074154C     	14804.31          	70924.82          
 TR00074154C     	14807.52          	70924.54          
 TR00074160A     	14762.3           	70964.22          
 TR00074160A     	14762.51          	70964.            
 TR00074187D     	14922.19          	70921.44          
 TR00074187G     	14902.16          	70908.97          
 TR00074188A     	14924.39          	71003.86          
 TR00074188A     	14923.48          	71003.61          
 TR00074188A     	14920.91          	71005.99          
 TR00074188A     	14914.64          	71005.96          
 TR00074188A     	14913.02          	71004.52          
 TR00074188A     	14908.17          	71000.21          
 TR00074191A     	14908.58          	71017.47          
 TR00074191A     	14908.51          	71014.73          
 TR00074191B     	14895.5           	71003.18          
 TR00074191B     	14895.64          	71001.97          
 TR00074192A     	14903.84          	70997.77          
 TR00074192A     	14904.91          	70997.32          
 TR00074192B     	14907.22          	71000.3           
 TR00074194A     	14958.49          	70961.61          
 TR00074194A     	14960.51          	70963.56          
 TR00074194A     	14960.85          	70968.72          
 TR00074194A     	14955.44          	70973.73          
 TR00074194A     	14955.58          	70974.9           
 TR00074195A     	14957.52          	70955.33          
 TR00075015D     	15249.91          	71176.22          
 TR00075015E     	15267.34          	71192.29          
 TR00075015F     	15281.28          	71205.41          
 TR00075015F     	15282.67          	71206.71          
 TR00075016A     	15218.4           	71151.71          
 TR00075018A     	15127.52          	71145.6           
 TR00075018B     	15132.7           	71140.41          
 TR00075018B     	15144.56          	71140.25          
 TR00075018E     	15178.9           	71173.02          
 TR00075019A     	15164.86          	71091.68          
 TR00075020A     	15146.43          	71141.07          
 TR00075021G     	15170.28          	71103.85          
 TR00076813C     	14815.89          	70932.02          
 TR00076813C     	14816.48          	70932.55          
 TR00076813D     	14821.9           	70937.36          
 TR00076814A     	14821.29          	70924.88          
 TR00076815A     	14827.05          	70929.06          
 TR00076815B     	14831.97          	70933.42          
 TR00076815B     	14838.65          	70939.34          
 TR00076815C     	14849.36          	70948.84          
 TR00076815C     	14849.78          	70950.02          
 TR00076816A     	14821.            	70923.7           
 TR00076816B     	14822.27          	70924.82          
 TR00076817A     	14873.7           	70890.27          
 TR00076817A     	14873.03          	70889.84          
 TR00076817C     	14851.27          	70875.78          
 TR00076817C     	14849.36          	70876.01          
 TR00076817C     	14848.93          	70876.54          
 TR00076817D     	14832.38          	70897.25          
 TR00076841A     	14686.33          	71164.58          
 TR00076841C     	14630.64          	71153.88          
 TR00077035A     	15059.49          	71199.38          
 TR00077035A     	15060.68          	71198.72          
 TR00077035A     	15072.59          	71186.3           
 TR00077035A     	15074.44          	71184.41          
 TR00077035B     	15074.23          	71173.49          
 TR00077035B     	15070.9           	71170.12          
 TR00077037A     	14899.89          	71104.3           
 TR00077037B     	14893.15          	71098.03          
 TR00077037C     	14883.32          	71088.93          
 TR00077037D     	14876.65          	71082.74          
 TR00077037D     	14867.49          	71074.24          
 TR00077037D     	14864.12          	71073.74          
 TR00077037D     	14860.52          	71073.69          
 TR00077094A     	15050.92          	71222.93          
 TR00077094C     	15051.69          	71238.69          
 TR00077094E     	15054.11          	71241.02          
 TR00077094E     	15054.27          	71241.17          
 TR00077096A     	15054.99          	71216.49          
 TR00077097A     	15029.            	71216.84          
 TR00077097B     	15042.55          	71217.04          
 TR00077097B     	15048.09          	71211.27          
 TR00077122B     	15031.02          	71116.58          
 TR00077227B     	15150.86          	71334.52          
 TR00077230B     	15086.22          	71444.88          
 TR00077230B     	15090.92          	71444.91          
 TR00077230C     	15095.76          	71439.29          
 TR00077230C     	15109.46          	71423.39          
 TR00077231A     	15157.7           	71367.41          
 TR00077231A     	15158.22          	71359.63          
 TR00077231B     	15153.79          	71355.36          
 TR00077232A     	15155.28          	71355.68          
 TR00077234A     	15148.84          	71378.91          
 TR00077342A     	15198.84          	71294.54          
 TR00077342A     	15200.53          	71296.18          
 TR00077342A     	15200.96          	71296.6           
 TR00077342A     	15201.24          	71296.87          
 TR00077343A     	15203.33          	71297.79          
 TR00077344A     	15164.35          	71347.49          
 TR00077344A     	15165.08          	71348.18          
 TR00077344A     	15167.28          	71350.3           
 TR00077344A     	15172.18          	71350.08          
 TR00077344G     	15208.84          	71308.01          
 TR00077344G     	15208.36          	71303.75          
 TR00077345A     	15177.15          	71345.6           
 TR00077364A     	14774.31          	71151.86          
 TR00077368A     	14933.59          	71134.2           
 TR00077373A     	14857.23          	71226.52          
 TR00077374B     	14930.75          	71136.23          
 TR00077374B     	14928.02          	71133.66          
 TR00077374B     	14921.28          	71132.95          
 TR00077374B     	14909.05          	71144.33          
 TR00077374C     	14891.63          	71160.54          
 TR00077374D     	14884.31          	71167.36          
 TR00077374F     	14875.42          	71175.63          
 TR00077374H     	14860.12          	71189.87          
 TR00077374I     	14858.34          	71191.52          
 TR00077374I     	14856.09          	71193.62          
 TR00077374I     	14852.56          	71200.18          
 TR00077374I     	14851.1           	71207.69          
 TR00077374I     	14851.3           	71212.            
 TR00077374I     	14853.25          	71218.85          
 TR00077374I     	14857.36          	71225.24          
 TR00077374I     	14857.57          	71225.45          
 TR00077375A     	14939.34          	71130.8           
 TR00077376B     	14936.52          	71128.1           
 TR00077376B     	14936.54          	71114.19          
 TR00077439A     	15241.            	71273.23          
 TR00077439A     	15241.36          	71271.05          
 TR00077439A     	15246.82          	71264.66          
 TR00077439B     	15249.88          	71261.09          
 TR00077439B     	15256.61          	71253.23          
 TR00077439B     	15257.06          	71251.76          
 TR00077439B     	15257.1           	71249.89          
 TR00077439B     	15256.72          	71248.45          
 TR00077439B     	15256.02          	71247.17          
 TR00077442A     	15250.92          	71241.21          
 TR00077442A     	15251.33          	71240.78          
 TR00077442A     	15251.32          	71240.17          
 TR00077443A     	15248.6           	71263.81          
 TR00077444A     	15166.67          	71095.17          
 TR00077462B     	15209.92          	71292.45          
 TR00077462C     	15211.28          	71293.77          
 TR00077462C     	15211.85          	71293.76          
 TR00077462C     	15214.28          	71296.12          
 TR00077462C     	15215.05          	71295.93          
 TR00077464A     	15231.45          	71314.28          
 TR00077465A     	15261.06          	71277.14          
 TR00077465A     	15260.47          	71277.82          
 TR00077465B     	15256.46          	71282.42          
 TR00077465D     	15231.21          	71311.42          
 TR00077465D     	15231.28          	71313.01          
 TR00077467A     	15262.95          	71274.97          
 TR00077467A     	15263.41          	71274.45          
 TR00077467A     	15271.81          	71264.8           
 TR00077467A     	15278.98          	71265.43          
 TR00077467C     	15316.69          	71301.57          
 TR00077467F     	15333.65          	71317.82          
 TR00077467H     	15355.18          	71338.45          
 TR00077467H     	15363.23          	71346.16          
 TR00077467H     	15367.59          	71350.34          
 TR00077467I     	15376.25          	71358.64          
 TR00077467J     	15384.32          	71366.38          
 TR00077468C     	15186.08          	71370.12          
 TR00077468C     	15185.13          	71364.29          
 TR00077468D     	15189.38          	71359.42          
 TR00077468D     	15190.1           	71358.59          
 TR00077468E     	15191.67          	71356.78          
 TR00077468E     	15192.56          	71355.77          
 TR00077468F     	15215.55          	71328.68          
 TR00077469B     	15234.31          	71416.82          
 TR00077469B     	15240.04          	71422.36          
 TR00077469E     	15281.53          	71462.43          
 TR00077470A     	15229.39          	71410.83          
 TR00077470A     	15229.94          	71410.25          
 TR00077470D     	15273.56          	71364.52          
 TR00077470D     	15279.21          	71358.59          
 TR00077470L     	15324.42          	71311.19          
 TR00077470L     	15324.97          	71310.61          
 TR00077471A     	15234.07          	71415.35          
 TR00077472A     	15284.24          	71463.93          
 TR00077472D     	15324.82          	71421.37          
 TR00077473A     	15288.56          	71468.1           
 TR00077473A     	15289.25          	71467.38          
 TR00077473D     	15332.76          	71421.75          
 TR00077473D     	15333.19          	71421.74          
 TR00077473D     	15335.79          	71424.23          
 TR00077473D     	15336.29          	71424.21          
 TR00077473D     	15341.82          	71418.44          
 TR00077473D     	15341.8           	71417.94          
 TR00077473D     	15340.51          	71416.7           
 TR00077473D     	15339.92          	71416.14          
 TR00077473D     	15339.88          	71414.28          
 TR00077473F     	15383.21          	71368.84          
 TR00077473F     	15384.42          	71367.58          
 TR00077474A     	15287.74          	71469.54          
 TR00077474A     	15286.84          	71470.47          
 TR00077474A     	15280.59          	71476.94          
 TR00077491A     	15115.59          	71200.68          
 TR00077491A     	15118.89          	71203.89          
 TR00077493B     	15100.82          	71171.76          
 TR00077493D     	15101.33          	71185.8           
 TR00077493D     	15102.84          	71187.26          
 TR00077493D     	15103.17          	71187.31          
 TR00077493E     	15105.75          	71189.8           
 TR00077493E     	15106.29          	71190.32          
 TR00077493E     	15106.47          	71190.5           
 TR00077493E     	15107.26          	71192.57          
 TR00077494A     	15098.95          	71161.1           
 TR00077495A     	14999.31          	71088.04          
 TR00077495G     	15079.51          	71164.61          
 TR00077495G     	15094.63          	71164.27          
 TR00077495H     	15097.81          	71161.16          
 TR00077507A     	15056.49          	71243.32          
 TR00077509A     	15054.51          	71242.79          
 TR00077510B     	15045.24          	71251.38          
 TR00077511A     	15046.9           	71252.97          
 TR00077511A     	15047.33          	71253.39          
 TR00077511G     	15092.77          	71297.16          
 TR00077511G     	15116.27          	71319.79          
 TR00077512B     	15123.69          	71326.94          
 TR00077514A     	15117.04          	71323.59          
 TR00077515A     	15115.14          	71325.78          
 TR00077515B     	15097.19          	71346.49          
 TR00077516A     	14960.42          	71348.98          
 TR00077516A     	14960.33          	71348.84          
 TR00077516A     	14960.31          	71348.67          
 TR00077516A     	14960.27          	71348.5           
 TR00077516A     	14960.18          	71348.36          
 TR00077517A     	14927.04          	71336.77          
 TR00077517A     	14926.96          	71336.92          
 TR00077517A     	14926.94          	71337.09          
 TR00077517A     	14926.93          	71337.25          
 TR00077517A     	14926.84          	71337.41          
 TR00077518B     	14940.01          	71337.5           
 TR00077518B     	14942.65          	71337.14          
 TR00077518B     	14945.87          	71337.2           
 TR00077518B     	14949.16          	71337.82          
 TR00077519A     	14934.35          	71342.25          
 TR00077520A     	14969.86          	71335.86          
 TR00077521D     	14993.36          	71280.96          
 TR00077521E     	14984.48          	71290.41          
 TR00077521G     	14959.47          	71316.24          
 TR00077521G     	14959.52          	71318.66          
 TR00077521G     	14959.99          	71321.5           
 TR00077521G     	14960.88          	71324.26          
 TR00077521G     	14961.9           	71326.38          
 TR00077521G     	14963.27          	71328.47          
 TR00077521G     	14968.95          	71333.89          
 TR00077521G     	14969.71          	71334.61          
 TR00077522A     	15017.            	71255.4           
 TR00077523A     	14971.28          	71336.11          
 TR00077523G     	15014.91          	71377.78          
 TR00077523J     	15044.38          	71405.92          
 TR00077523J     	15045.63          	71405.94          
 TR00077524B     	14931.9           	71331.74          
 TR00077524B     	14931.56          	71321.35          
 TR00077524C     	14927.2           	71317.21          
 TR00077524C     	14927.05          	71311.97          
 TR00077525A     	15010.86          	71250.6           
 TR00077525A     	15010.45          	71251.04          
 TR00077525D     	14988.33          	71273.89          
 TR00077525D     	14981.52          	71279.86          
 TR00077525E     	14952.55          	71309.76          
 TR00077525E     	14948.28          	71309.92          
 TR00077525E     	14945.18          	71310.04          
 TR00077525O     	14859.22          	71227.05          
 TR00077526A     	15012.11          	71249.31          
 TR00077526A     	15020.2           	71240.95          
 TR00077526B     	15019.78          	71227.82          
 TR00077526G     	14961.89          	71171.3           
 TR00077526G     	14962.39          	71166.08          
 TR00077526J     	14933.11          	71138.46          
 TR00077526J     	14932.31          	71137.71          
 TR00111804A     	15315.61          	71520.21          
 TR00111804B     	15318.68          	71523.49          
 TR00111804B     	15318.5           	71528.79          
 TR00111804B     	15317.32          	71532.61          
 TR00111804B     	15317.06          	71533.09          
 TR00111804B     	15316.74          	71533.61          
 TR00111804B     	15316.36          	71534.14          
 TR00111804B     	15315.72          	71534.92          
 TR00111804C     	15297.52          	71557.14          
 TR00111804C     	15296.47          	71558.47          
 TR00111804C     	15295.43          	71559.83          
 TR00111804C     	15294.39          	71561.19          
 TR00111804C     	15293.36          	71562.55          
 TR00111804C     	15292.33          	71563.92          
 TR00111804C     	15291.32          	71565.28          
 TR00111804C     	15290.31          	71566.65          
 TR00111804C     	15289.31          	71568.04          
 TR00111804C     	15288.31          	71569.43          
 TR00111804C     	15287.31          	71570.81          
 TR00111804C     	15286.33          	71572.2           
 TR00111804C     	15285.36          	71573.59          
 TR00111804C     	15284.39          	71575.            
 TR00111804C     	15283.42          	71576.41          
 TR00111804C     	15282.46          	71577.81          
 TR00111804C     	15281.51          	71579.23          
 TR00111804C     	15280.56          	71580.65          
 TR00111804C     	15279.62          	71582.08          
 TR00111804C     	15278.69          	71583.5           
 TR00111804C     	15277.76          	71584.94          
 TR00111804C     	15276.85          	71586.37          
 TR00111804C     	15275.94          	71587.81          
 TR00111804E     	15265.2           	71605.36          
 TR00111804E     	15262.74          	71606.69          
 TR00111804G     	15256.97          	71606.7           
 TR00111805A     	15316.8           	71519.98          
 TR00111806A     	15328.02          	71505.78          
 TR00111806A     	15328.74          	71506.47          
 TR00111806B     	15330.53          	71508.21          
 TR00111806B     	15331.75          	71509.39          
 TR00111806B     	15337.93          	71510.95          
 TR00111806B     	15342.72          	71510.11          
 TR00111806B     	15346.8           	71506.68          
 TR00111806F     	15382.49          	71468.95          
 TR00111806F     	15382.45          	71467.89          
 TR00111806G     	15378.71          	71464.31          
 TR00111807A     	15380.27          	71464.42          
 TR00111808B     	15387.48          	71461.42          
 TR00111808B     	15389.37          	71461.37          
 TR00111808C     	15393.61          	71456.89          
 TR00111809C     	15423.47          	71425.98          
 TR00111809D     	15424.73          	71424.67          
 TR00111809D     	15427.24          	71422.07          
 TR00111809D     	15427.4           	71421.89          
 TR00111809D     	15427.66          	71421.59          
 TR00111809D     	15427.85          	71421.35          
 TR00111809D     	15428.05          	71421.08          
 TR00111809D     	15428.28          	71420.75          
 TR00111809D     	15428.41          	71420.54          
 TR00111809D     	15428.58          	71420.25          
 TR00111809D     	15428.77          	71419.91          
 TR00111809D     	15428.88          	71419.69          
 TR00111809D     	15429.04          	71419.38          
 TR00111809D     	15429.19          	71419.02          
 TR00111809D     	15429.32          	71418.7           
 TR00111809D     	15429.4           	71418.47          
 TR00111809D     	15429.52          	71418.11          
 TR00111809D     	15429.61          	71417.79          
 TR00111809D     	15429.7           	71417.43          
 TR00111809D     	15429.75          	71417.19          
 TR00111809D     	15429.82          	71416.84          
 TR00111809D     	15429.88          	71416.48          
 TR00111809D     	15429.92          	71416.13          
 TR00111809D     	15429.95          	71415.78          
 TR00111810A     	15429.97          	71415.18          
 TR00111810A     	15429.96          	71414.71          
 TR00111810A     	15429.95          	71414.58          
 TR00111810A     	15429.92          	71414.11          
 TR00111810A     	15429.89          	71413.87          
 TR00111810A     	15429.82          	71413.41          
 TR00111810A     	15429.77          	71413.17          
 TR00111810A     	15429.72          	71412.93          
 TR00111810A     	15429.62          	71412.48          
 TR00111810A     	15429.54          	71412.21          
 TR00111810A     	15429.44          	71411.88          
 TR00111810A     	15429.32          	71411.56          
 TR00111810A     	15429.2           	71411.23          
 TR00111810A     	15429.08          	71410.96          
 TR00111810A     	15428.93          	71410.65          
 TR00111810A     	15428.75          	71410.3           
 TR00111810A     	15428.7           	71410.22          
 TR00111810A     	15428.63          	71410.09          
 TR00111810A     	15428.47          	71409.8           
 TR00111810A     	15428.25          	71409.46          
 TR00111810A     	15428.11          	71409.26          
 TR00111810A     	15427.88          	71408.94          
 TR00111810A     	15427.68          	71408.68          
 TR00111810A     	15427.47          	71408.44          
 TR00111810A     	15427.25          	71408.2           
 TR00111815A     	15424.6           	71425.95          
 TR00116886A     	15156.42          	71105.28          
 TR00116888A     	15151.24          	71110.36          
 TR00116888A     	15151.31          	71110.29          
 TR00116888A     	15152.27          	71109.34          
 TR00116888A     	15152.42          	71109.2           
 TR00116888A     	15152.63          	71108.99          
 TR00120958A     	14771.78          	71195.04          
 TR00120958B     	14769.1           	71194.69          
 TR00120958B     	14763.71          	71196.88          
 TR00120958B     	14760.89          	71204.69          
 TR00120958O     	14856.63          	71382.            
 TR00120958P     	14858.38          	71383.7           
 TR00120958P     	14865.31          	71390.43          
 TR00120959A     	14871.88          	71394.29          
 TR00120959A     	14871.17          	71395.            
 TR00128855A     	15041.22          	71247.5           
 TR00128855B     	15026.11          	71247.77          
 TR00154644A     	15449.54          	71426.74          
 TR00195758B     	14963.1           	71052.64          
 TR00195758B     	14967.67          	71057.04          
 TR00195758D     	14972.97          	71058.88          
 TR00195758E     	14975.33          	71058.03          
 TR00195758E     	14977.3           	71056.96          
 TR00204150A     	15241.98          	71341.34          
 TR00204150B     	15236.19          	71335.92          
 TR00204150B     	15236.66          	71329.75          
 TR00204150B     	15232.73          	71325.72          
 TR00204150B     	15231.1           	71324.03          
 TR00204150B     	15227.94          	71321.02          
 TR00204150B     	15227.86          	71320.95          
 TR00204150B     	15227.49          	71320.59          
 TR00204241A     	14960.39          	71051.03          
 TR00204241A     	14960.08          	71051.35          
 TR00204241A     	14959.08          	71051.36          
 TR00204241A     	14958.7           	71051.79          
 TR00204241A     	14958.35          	71052.18          
 TR00204241A     	14958.41          	71053.09          
 TR00204241A     	14958.08          	71053.43          
 TR00216594A     	15259.28          	71606.81          
 TR00216594A     	15259.28          	71607.23          
 TR00216594A     	15259.28          	71607.66          
 TR00216594A     	15260.51          	71608.89          
 TR00216594A     	15277.97          	71626.31          
 TR00216594A     	15282.03          	71630.37          
 TR00216594A     	15282.12          	71630.33          
 TR00216594A     	15282.24          	71630.29          
 TR00216594A     	15282.33          	71630.26          
 TR00216594A     	15282.42          	71630.23          
 TR00216594A     	15282.54          	71630.19          
 TR00216594A     	15282.66          	71630.15          
 TR00216594A     	15282.79          	71630.12          
 TR00216594A     	15282.97          	71630.08          
 TR00216594A     	15283.16          	71630.05          
 TR00216594A     	15283.36          	71630.02          
 TR00216594A     	15283.47          	71630.            
 TR00216594A     	15283.65          	71629.99          
 TR00216594A     	15283.71          	71629.98          
 TR00216594A     	15283.84          	71629.98          
 TR00216594A     	15284.            	71629.97          
 TR00216594A     	15284.16          	71629.97          
 TR00216594A     	15284.34          	71629.98          
 TR00216594A     	15284.52          	71629.99          
 TR00216594A     	15284.74          	71630.02          
 TR00216594A     	15284.95          	71630.05          
 TR00216594A     	15285.13          	71630.08          
 TR00216594A     	15285.33          	71630.13          
 TR00216594A     	15285.5           	71630.18          
 TR00216594A     	15285.62          	71630.21          
 TR00216594A     	15285.77          	71630.26          
 TR00216594A     	15285.89          	71630.3           
 TR00216597A     	15286.38          	71629.64          
 TR00216597A     	15286.42          	71629.56          
 TR00216597A     	15286.47          	71629.48          
 TR00216597A     	15286.54          	71629.35          
 TR00216597A     	15286.61          	71629.22          
 TR00216597A     	15286.86          	71628.79          
 TR00216597A     	15288.14          	71626.52          
 TR00216597A     	15288.8           	71625.35          
 TR00216597A     	15289.98          	71623.26          
 TR00216597A     	15291.39          	71620.43          
 TR00216597A     	15292.11          	71619.04          
 TR00216597A     	15293.68          	71616.1           
 TR00216597A     	15294.59          	71614.46          
 TR00216597A     	15296.17          	71611.71          
 TR00216597A     	15297.45          	71609.59          
 TR00216597A     	15299.21          	71606.76          
 TR00216597A     	15300.22          	71605.2           
 TR00216597A     	15301.4           	71603.42          
 TR00216597A     	15302.19          	71602.25          
 TR00216597A     	15303.1           	71600.94          
 TR00216597B     	15303.95          	71599.65          
 TR00216597B     	15306.41          	71595.72          
 TR00219133A     	14781.12          	71196.22          
 TR00219133A     	14781.75          	71198.02          
 TR00219133A     	14783.36          	71198.22          
 TR00219133A     	14783.89          	71198.29          
 TR00219133A     	14790.34          	71199.6           
 TR00219133A     	14796.93          	71201.47          
 TR00219133A     	14803.26          	71203.95          
 TR00219133A     	14809.1           	71206.75          
 TR00219133B     	14815.45          	71210.81          
 TR00219133B     	14818.71          	71213.32          
 TR00219133B     	14821.79          	71216.23          
 TR00219133D     	14826.77          	71220.93          
 TR00219133E     	14836.12          	71229.77          
 TR00219133F     	14845.98          	71239.33          
 TR00219133F     	14846.31          	71239.65          
 TR00219133F     	14850.63          	71243.77          
 TR00219133J     	14889.61          	71281.            
 TR00219133N     	14916.93          	71307.11          
 TR00219133N     	14919.05          	71309.13          
 TR00219133N     	14923.63          	71308.75          
 TR00219133N     	14925.11          	71310.15          
 TR00219295A     	15099.13          	71159.87          
 TR00219295A     	15100.1           	71159.64          
 TR00219295D     	15121.41          	71138.87          
 TR00219295F     	15127.38          	71133.06          
 TR00219295F     	15128.42          	71132.7           
 TR00219295F     	15129.27          	71131.86          
 TR00219296A     	15126.67          	71133.2           
 TR00219296A     	15126.66          	71132.6           
 TR00354274B     	14903.78          	71106.5           
 TR00354274G     	14860.23          	71055.88          
 TR00354514A     	14818.83          	70911.28          
 TR00354514A     	14819.05          	70911.45          
 TR00354514A     	14819.16          	70911.54          
 TR00354514A     	14819.26          	70911.63          
 TR00354514A     	14819.63          	70911.93          
 TR00354514A     	14819.96          	70912.2           
 TR00354699A     	14852.56          	71058.75          
 TR00354699A     	14850.91          	71057.18          
 TR00354699B     	14843.01          	71049.78          
 TR00354699C     	14824.74          	71032.69          
 TR00354699D     	14815.5           	71024.24          
 TR00354699D     	14815.28          	71024.04          
 TR00354699D     	14814.73          	71023.54          
 TR00354699D     	14812.49          	71021.49          
 TR00354699D     	14802.26          	71012.25          
 TR00354699D     	14799.33          	71009.56          
 TR00354699E     	14792.35          	71003.15          
 TR00354699F     	14781.29          	70992.9           
 TR00354699F     	14779.82          	70991.55          
 TR00354699F     	14778.37          	70990.22          
 TR00354699F     	14776.23          	70988.25          
 TR00354699F     	14774.99          	70987.11          
 TR00354699G     	14774.19          	70986.4           
 TR00354699G     	14773.7           	70985.97          
 TR00354699G     	14773.1           	70985.46          
 TR00354699G     	14772.49          	70984.93          
 TR00354699G     	14772.01          	70984.51          
 TR00354699G     	14771.49          	70984.06          
 TR00354699G     	14770.82          	70983.48          
 TR00354699G     	14769.7           	70982.51          
 TR00354699G     	14769.37          	70982.23          
 TR00354699G     	14767.95          	70981.            
 TR00354699G     	14766.84          	70980.04          
 TR00354699G     	14765.59          	70978.96          
 TR00354699G     	14764.73          	70978.22          
 TR00354699G     	14763.44          	70977.11          
 TR00354699G     	14763.16          	70976.86          
 TR00354699G     	14762.21          	70976.04          
 TR00354699H     	14760.59          	70974.61          
 TR00354699H     	14759.74          	70973.83          
 TR00354699H     	14759.            	70973.16          
 TR00354699H     	14757.55          	70971.84          
 TR00354700A     	14755.97          	70971.08          
 TR00354843A     	14723.32          	71003.61          
 TR00354844A     	14727.73          	70997.9           
 TR00354844A     	14727.68          	70997.15          
 TR00354844A     	14728.19          	70996.53          
 TR00354844A     	14729.22          	70995.08          
 TR00354844A     	14729.72          	70994.37          
 TR00354844A     	14729.88          	70994.16          
 TR00354844A     	14730.05          	70993.96          
 TR00354844A     	14731.88          	70991.71          
 TR00354844A     	14735.88          	70986.82          
 TR00354844B     	14739.89          	70981.6           
 TR00354844B     	14742.45          	70978.24          
 TR00354844B     	14742.8           	70977.77          
 TR00354844B     	14743.            	70977.58          
 TR00354844B     	14745.97          	70974.83          
 TR00354844B     	14746.59          	70974.26          
 TR00354844B     	14747.15          	70973.74          
 TR00354844B     	14748.54          	70972.24          
 TR00354844B     	14754.32          	70971.6           
 TR00359269A     	14937.35          	71130.28          
 TR00359271A     	14935.51          	71132.2           
 TR00359271A     	14935.01          	71132.39          
 TR00359271A     	14934.84          	71132.46          
 TR00359271A     	14934.25          	71133.07          
 TR00359271A     	14933.98          	71133.36          
 TR00359271A     	14934.2           	71133.56          
 TR00361916A     	14962.82          	71088.63          
 TR00361918A     	14956.14          	71081.44          
 TR00361918A     	14956.82          	71082.17          
 TR00361918A     	14957.83          	71083.26          
 TR00361918A     	14958.37          	71083.84          
 TR00363624B     	14764.13          	71149.07          
 TR00396269A     	15308.55          	71592.31          
 TR00396269A     	15316.81          	71581.15          
 TR00396269A     	15318.42          	71578.98          
 TR00396269A     	15329.34          	71565.51          
 TR00396269A     	15331.81          	71562.62          
 TR00396269C     	15335.7           	71558.07          

[END]

